<!DOCTYPE html>
<html class="writer-html5" lang="en" data-content_root="./">
<head>
  <meta charset="utf-8" /><meta name="viewport" content="width=device-width, initial-scale=1" />

  <meta name="viewport" content="width=device-width, initial-scale=1.0" />
  <title>DUTs &mdash; pcdshub/lcls-plc-tmo-optics  documentation</title>
      <link rel="stylesheet" type="text/css" href="_static/pygments.css?v=80d5e7a1" />
      <link rel="stylesheet" type="text/css" href="_static/css/theme.css?v=19f00094" />
      <link rel="stylesheet" type="text/css" href="_static/tree.css?v=837a00b9" />
      <link rel="stylesheet" type="text/css" href="_static/width.css?v=ab210c7a" />

  
  <!--[if lt IE 9]>
    <script src="_static/js/html5shiv.min.js"></script>
  <![endif]-->
  
        <script src="_static/jquery.js?v=5d32c60e"></script>
        <script src="_static/_sphinx_javascript_frameworks_compat.js?v=2cd50e6c"></script>
        <script src="_static/documentation_options.js?v=5929fcd5"></script>
        <script src="_static/doctools.js?v=9a2dae69"></script>
        <script src="_static/sphinx_highlight.js?v=dc90522c"></script>
        <script src="_static/docs-versions-menu.js?v=3d6a1aea"></script>
    <script src="_static/js/theme.js"></script>
    <link rel="index" title="Index" href="genindex.html" />
    <link rel="search" title="Search" href="search.html" />
    <link rel="prev" title="Data Types" href="lcls-plc-tmo-optics_tmo_optics_epics.html" /> 
</head>

<body class="wy-body-for-nav"> 
  <div class="wy-grid-for-nav">
    <nav data-toggle="wy-nav-shift" class="wy-nav-side">
      <div class="wy-side-scroll">
        <div class="wy-side-nav-search" >

          
          
          <a href="index.html" class="icon icon-home">
            pcdshub/lcls-plc-tmo-optics
          </a>
<div role="search">
  <form id="rtd-search-form" class="wy-form" action="search.html" method="get">
    <input type="text" name="q" placeholder="Search docs" aria-label="Search docs" />
    <input type="hidden" name="check_keywords" value="yes" />
    <input type="hidden" name="area" value="default" />
  </form>
</div>
        </div><div class="wy-menu wy-menu-vertical" data-spy="affix" role="navigation" aria-label="Navigation menu">
              <p class="caption" role="heading"><span class="caption-text">lcls-plc-tmo-optics</span></p>
<ul>
<li class="toctree-l1"><a class="reference internal" href="lcls-plc-tmo-optics_pragmas.html">Pragmas</a></li>
<li class="toctree-l1"><a class="reference internal" href="lcls-plc-tmo-optics_nc.html">NC Settings</a></li>
<li class="toctree-l1"><a class="reference internal" href="lcls-plc-tmo-optics_ethercat.html">EtherCAT Terminals</a></li>
<li class="toctree-l1"><a class="reference internal" href="lcls-plc-tmo-optics_boxes.html">Boxes</a></li>
<li class="toctree-l1"><a class="reference internal" href="lcls-plc-tmo-optics_links.html">Links</a></li>
</ul>
<p class="caption" role="heading"><span class="caption-text">tmo_optics</span></p>
<ul class="current">
<li class="toctree-l1"><a class="reference internal" href="lcls-plc-tmo-optics_tmo_optics_summary.html">Settings</a></li>
<li class="toctree-l1"><a class="reference internal" href="lcls-plc-tmo-optics_tmo_optics_summary.html#pragmas">Pragmas</a></li>
<li class="toctree-l1"><a class="reference internal" href="lcls-plc-tmo-optics_tmo_optics_summary.html#libraries">Libraries</a></li>
<li class="toctree-l1"><a class="reference internal" href="lcls-plc-tmo-optics_tmo_optics_summary.html#symbols">Symbols</a></li>
<li class="toctree-l1"><a class="reference internal" href="lcls-plc-tmo-optics_tmo_optics_epics.html">Data Types</a></li>
<li class="toctree-l1"><a class="reference internal" href="lcls-plc-tmo-optics_tmo_optics_epics.html#database-records">Database Records</a></li>
<li class="toctree-l1 current"><a class="current reference internal" href="#">DUTs</a><ul>
<li class="toctree-l2"><a class="reference internal" href="#enum-si-b4c-coating-states">ENUM_Si_B4C_Coating_States</a></li>
</ul>
</li>
<li class="toctree-l1"><a class="reference internal" href="#gvls">GVLs</a><ul>
<li class="toctree-l2"><a class="reference internal" href="#global-version">Global_Version</a></li>
<li class="toctree-l2"><a class="reference internal" href="#gvl-com-buffers">GVL_COM_Buffers</a></li>
<li class="toctree-l2"><a class="reference internal" href="#gvl-m1k4">GVL_M1K4</a></li>
<li class="toctree-l2"><a class="reference internal" href="#gvl-m1k4-constants">GVL_M1K4_Constants</a></li>
<li class="toctree-l2"><a class="reference internal" href="#gvl-m2k4-constants">GVL_M2K4_Constants</a></li>
<li class="toctree-l2"><a class="reference internal" href="#gvl-m2k4-rtd">GVL_M2K4_RTD</a></li>
<li class="toctree-l2"><a class="reference internal" href="#gvl-m3k4-constants">GVL_M3K4_Constants</a></li>
<li class="toctree-l2"><a class="reference internal" href="#gvl-m3k4-rtd">GVL_M3K4_RTD</a></li>
<li class="toctree-l2"><a class="reference internal" href="#gvl-m4k4-rtd">GVL_M4K4_RTD</a></li>
<li class="toctree-l2"><a class="reference internal" href="#gvl-m5k4-rtd">GVL_M5K4_RTD</a></li>
<li class="toctree-l2"><a class="reference internal" href="#gvl-pmps">GVL_PMPS</a></li>
<li class="toctree-l2"><a class="reference internal" href="#gvl-serialio">GVL_SerialIO</a></li>
</ul>
</li>
<li class="toctree-l1"><a class="reference internal" href="#pous">POUs</a><ul>
<li class="toctree-l2"><a class="reference internal" href="#fb-kbo-coating-states">FB_KBO_Coating_States</a></li>
<li class="toctree-l2"><a class="reference internal" href="#fb-offset-coating-states">FB_Offset_Coating_States</a></li>
<li class="toctree-l2"><a class="reference internal" href="#main">Main</a></li>
<li class="toctree-l2"><a class="reference internal" href="#p-serial-com">P_Serial_Com</a></li>
<li class="toctree-l2"><a class="reference internal" href="#p-stripeprotections">P_StripeProtections</a></li>
<li class="toctree-l2"><a class="reference internal" href="#piezoserial">PiezoSerial</a></li>
<li class="toctree-l2"><a class="reference internal" href="#prg-1-plctask">PRG_1_PlcTask</a></li>
<li class="toctree-l2"><a class="reference internal" href="#prg-environment">PRG_Environment</a></li>
<li class="toctree-l2"><a class="reference internal" href="#prg-mr1k4-soms">PRG_MR1K4_SOMS</a></li>
<li class="toctree-l2"><a class="reference internal" href="#prg-mr2k4-kbo">PRG_MR2K4_KBO</a></li>
<li class="toctree-l2"><a class="reference internal" href="#prg-mr3k4-kbo">PRG_MR3K4_KBO</a></li>
<li class="toctree-l2"><a class="reference internal" href="#prg-mr4k4-kbo">PRG_MR4K4_KBO</a></li>
<li class="toctree-l2"><a class="reference internal" href="#prg-mr5k4-kbo">PRG_MR5K4_KBO</a></li>
<li class="toctree-l2"><a class="reference internal" href="#prg-pmps">PRG_PMPS</a></li>
<li class="toctree-l2"><a class="reference internal" href="#prg-states">PRG_States</a></li>
</ul>
</li>
</ul>

        </div>
      </div>
    </nav>

    <section data-toggle="wy-nav-shift" class="wy-nav-content-wrap"><nav class="wy-nav-top" aria-label="Mobile navigation menu" >
          <i data-toggle="wy-nav-top" class="fa fa-bars"></i>
          <a href="index.html">pcdshub/lcls-plc-tmo-optics</a>
      </nav>

      <div class="wy-nav-content">
        <div class="rst-content">
          <div role="navigation" aria-label="Page navigation">
  <ul class="wy-breadcrumbs">
      <li><a href="index.html" class="icon icon-home" aria-label="Home"></a></li>
      <li class="breadcrumb-item active">DUTs</li>
      <li class="wy-breadcrumbs-aside">
            <a href="_sources/lcls-plc-tmo-optics_tmo_optics_source.rst.txt" rel="nofollow"> View page source</a>
      </li>
  </ul>
  <hr/>
</div>
          <div role="main" class="document" itemscope="itemscope" itemtype="http://schema.org/Article">
           <div itemprop="articleBody">
             
  <section id="duts">
<h1>DUTs<a class="headerlink" href="#duts" title="Link to this heading"></a></h1>
<section id="enum-si-b4c-coating-states">
<h2>ENUM_Si_B4C_Coating_States<a class="headerlink" href="#enum-si-b4c-coating-states" title="Link to this heading"></a></h2>
<div class="highlight-default notranslate"><div class="highlight"><pre><span></span><span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;qualified only&#39;</span><span class="p">}</span>
<span class="n">TYPE</span> <span class="n">ENUM_Si_B4C_Coating_States</span> <span class="p">:</span>
<span class="p">(</span>
    <span class="n">Unknown</span> <span class="o">:=</span> <span class="mi">0</span><span class="p">,</span>
    <span class="n">Si</span> <span class="o">:=</span> <span class="mi">1</span><span class="p">,</span>
    <span class="n">B4C</span> <span class="o">:=</span> <span class="mi">2</span>
<span class="p">);</span>
<span class="n">END_TYPE</span>
</pre></div>
</div>
<dl class="simple">
<dt>Related:</dt><dd><ul class="simple">
<li><p><a class="reference internal" href="#enum-si-b4c-coating-states">ENUM_Si_B4C_Coating_States</a></p></li>
</ul>
</dd>
</dl>
</section>
</section>
<section id="gvls">
<h1>GVLs<a class="headerlink" href="#gvls" title="Link to this heading"></a></h1>
<section id="global-version">
<h2>Global_Version<a class="headerlink" href="#global-version" title="Link to this heading"></a></h2>
<div class="highlight-default notranslate"><div class="highlight"><pre><span></span><span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;TcGenerated&#39;</span><span class="p">}</span>
<span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;no-analysis&#39;</span><span class="p">}</span>
<span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;linkalways&#39;</span><span class="p">}</span>
<span class="o">//</span> <span class="n">This</span> <span class="n">function</span> <span class="n">has</span> <span class="n">been</span> <span class="n">automatically</span> <span class="n">generated</span> <span class="kn">from</span> <span class="nn">the</span> <span class="n">project</span> <span class="n">information</span><span class="o">.</span>
<span class="n">VAR_GLOBAL</span> <span class="n">CONSTANT</span>
    <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;const_non_replaced&#39;</span><span class="p">}</span>
    <span class="n">stLibVersion_lcls_plc_tmo_optics</span> <span class="p">:</span> <span class="n">ST_LibVersion</span> <span class="o">:=</span> <span class="p">(</span><span class="n">iMajor</span> <span class="o">:=</span> <span class="mi">3</span><span class="p">,</span> <span class="n">iMinor</span> <span class="o">:=</span> <span class="mi">3</span><span class="p">,</span> <span class="n">iBuild</span> <span class="o">:=</span> <span class="mi">0</span><span class="p">,</span> <span class="n">iRevision</span> <span class="o">:=</span> <span class="mi">0</span><span class="p">,</span> <span class="n">nFlags</span> <span class="o">:=</span> <span class="mi">1</span><span class="p">,</span> <span class="n">sVersion</span> <span class="o">:=</span> <span class="s1">&#39;3.3.0&#39;</span><span class="p">);</span>
<span class="n">END_VAR</span>
</pre></div>
</div>
</section>
<section id="gvl-com-buffers">
<h2>GVL_COM_Buffers<a class="headerlink" href="#gvl-com-buffers" title="Link to this heading"></a></h2>
<div class="highlight-default notranslate"><div class="highlight"><pre><span></span><span class="n">VAR_GLOBAL</span>
    <span class="o">//</span> <span class="n">M1K4</span>
    <span class="n">Serial_RXBuffer_M1K4</span> <span class="p">:</span> <span class="n">ComBuffer</span><span class="p">;</span>
    <span class="n">Serial_TXBuffer_M1K4</span> <span class="p">:</span> <span class="n">ComBuffer</span><span class="p">;</span>
<span class="n">END_VAR</span>
</pre></div>
</div>
</section>
<section id="gvl-m1k4">
<h2>GVL_M1K4<a class="headerlink" href="#gvl-m1k4" title="Link to this heading"></a></h2>
<div class="highlight-default notranslate"><div class="highlight"><pre><span></span><span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;qualified_only&#39;</span><span class="p">}</span>
<span class="n">VAR_GLOBAL</span>
    <span class="o">//</span> <span class="n">Pitch</span> <span class="n">Mechanism</span><span class="p">:</span>
    <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;TcLinkTo&#39;</span> <span class="o">:=</span> <span class="s1">&#39;.diEncCnt:=TIIB[EL5042_M1K4_PitchBender]^FB Inputs Channel 1^Position&#39;</span><span class="p">}</span>
    <span class="n">M1K4_Pitch</span> <span class="p">:</span> <span class="n">HOMS_PitchMechanism</span> <span class="o">:=</span> <span class="p">(</span><span class="n">ReqPosLimHi</span> <span class="o">:=</span> <span class="mi">275</span><span class="p">,</span>
                                         <span class="n">ReqPosLimLo</span> <span class="o">:=</span> <span class="o">-</span><span class="mi">25</span><span class="p">,</span>
                                         <span class="n">diEncPosLimHi</span> <span class="o">:=</span> <span class="mi">10149192</span><span class="p">,</span>
                                         <span class="n">diEncPosLimLo</span> <span class="o">:=</span> <span class="mi">10047105</span><span class="p">);</span>

<span class="n">END_VAR</span>
</pre></div>
</div>
</section>
<section id="gvl-m1k4-constants">
<h2>GVL_M1K4_Constants<a class="headerlink" href="#gvl-m1k4-constants" title="Link to this heading"></a></h2>
<div class="highlight-default notranslate"><div class="highlight"><pre><span></span><span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;qualified_only&#39;</span><span class="p">}</span>
<span class="n">VAR_GLOBAL</span> <span class="n">CONSTANT</span>
    <span class="o">//</span> <span class="n">Encoder</span> <span class="n">reference</span> <span class="n">values</span> <span class="ow">in</span> <span class="n">counts</span> <span class="o">=</span> <span class="n">nm</span>
    <span class="n">nYUP_ENC_REF</span> <span class="p">:</span> <span class="n">ULINT</span> <span class="o">:=</span> <span class="mi">15000270</span><span class="p">;</span>
    <span class="n">nYDWN_ENC_REF</span> <span class="p">:</span> <span class="n">ULINT</span> <span class="o">:=</span> <span class="mi">15454300</span><span class="p">;</span>
    <span class="n">nXUP_ENC_REF</span> <span class="p">:</span> <span class="n">ULINT</span> <span class="o">:=</span> <span class="mi">24000300</span><span class="p">;</span>
    <span class="n">nXDWN_ENC_REF</span> <span class="p">:</span> <span class="n">ULINT</span> <span class="o">:=</span> <span class="mi">23999400</span><span class="p">;</span>
<span class="n">END_VAR</span>
</pre></div>
</div>
</section>
<section id="gvl-m2k4-constants">
<h2>GVL_M2K4_Constants<a class="headerlink" href="#gvl-m2k4-constants" title="Link to this heading"></a></h2>
<div class="highlight-default notranslate"><div class="highlight"><pre><span></span><span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;qualified_only&#39;</span><span class="p">}</span>
<span class="n">VAR_GLOBAL</span> <span class="n">CONSTANT</span>
    <span class="o">//</span> <span class="n">Encoder</span> <span class="n">reference</span> <span class="n">values</span> <span class="ow">in</span> <span class="n">counts</span> <span class="o">=</span> <span class="n">nm</span>
    <span class="n">nM2K4X_ENC_REF</span> <span class="p">:</span> <span class="n">ULINT</span> <span class="o">:=</span> <span class="mi">5973570</span><span class="p">;</span>
    <span class="n">nM2K4Y_ENC_REF</span> <span class="p">:</span> <span class="n">ULINT</span> <span class="o">:=</span> <span class="mi">6099450</span><span class="p">;</span>
    <span class="n">nM2K4rY_ENC_REF</span> <span class="p">:</span> <span class="n">ULINT</span> <span class="o">:=</span> <span class="mi">39050722</span><span class="p">;</span>
<span class="n">END_VAR</span>
</pre></div>
</div>
</section>
<section id="gvl-m2k4-rtd">
<h2>GVL_M2K4_RTD<a class="headerlink" href="#gvl-m2k4-rtd" title="Link to this heading"></a></h2>
<div class="highlight-default notranslate"><div class="highlight"><pre><span></span><span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;qualified_only&#39;</span><span class="p">}</span>
<span class="n">VAR_GLOBAL</span>
    <span class="o">//</span> <span class="n">M2K4</span> <span class="n">BENDER</span> <span class="n">RTDs</span>

    <span class="o">//</span> <span class="n">M2K4</span> <span class="n">US</span> <span class="n">RTDs</span>
    <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;TcLinkTo&#39;</span> <span class="o">:=</span> <span class="s1">&#39;TIIB[EL3202-0010_M2K4US1_M2K4US2]^RTD Inputs Channel 1^Value&#39;</span><span class="p">}</span>
    <span class="n">nM2K4US_RTD_1</span> <span class="n">AT</span> <span class="o">%</span><span class="n">I</span><span class="o">*</span> <span class="p">:</span> <span class="n">INT</span><span class="p">;</span>
    <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;TcLinkTo&#39;</span> <span class="o">:=</span> <span class="s1">&#39;TIIB[EL3202-0010_M2K4US1_M2K4US2]^RTD Inputs Channel 2^Value&#39;</span><span class="p">}</span>
    <span class="n">nM2K4US_RTD_2</span> <span class="n">AT</span> <span class="o">%</span><span class="n">I</span><span class="o">*</span> <span class="p">:</span> <span class="n">INT</span><span class="p">;</span>
    <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;TcLinkTo&#39;</span> <span class="o">:=</span> <span class="s1">&#39;TIIB[EL3202-0010_M2K4US3_M2K4DS1]^RTD Inputs Channel 1^Value&#39;</span><span class="p">}</span>
    <span class="n">nM2K4US_RTD_3</span> <span class="n">AT</span> <span class="o">%</span><span class="n">I</span><span class="o">*</span> <span class="p">:</span> <span class="n">INT</span><span class="p">;</span>

    <span class="o">//</span> <span class="n">M2K4</span> <span class="n">DS</span> <span class="n">RTDs</span>
    <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;TcLinkTo&#39;</span> <span class="o">:=</span> <span class="s1">&#39;TIIB[EL3202-0010_M2K4US3_M2K4DS1]^RTD Inputs Channel 2^Value&#39;</span><span class="p">}</span>
    <span class="n">nM2K4DS_RTD_1</span> <span class="n">AT</span> <span class="o">%</span><span class="n">I</span><span class="o">*</span> <span class="p">:</span> <span class="n">INT</span><span class="p">;</span>
    <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;TcLinkTo&#39;</span> <span class="o">:=</span> <span class="s1">&#39;TIIB[EL3202-0010_M2K4DS2_M2K4DS3]^RTD Inputs Channel 1^Value&#39;</span><span class="p">}</span>
    <span class="n">nM2K4DS_RTD_2</span> <span class="n">AT</span> <span class="o">%</span><span class="n">I</span><span class="o">*</span> <span class="p">:</span> <span class="n">INT</span><span class="p">;</span>
    <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;TcLinkTo&#39;</span> <span class="o">:=</span> <span class="s1">&#39;TIIB[EL3202-0010_M2K4DS2_M2K4DS3]^RTD Inputs Channel 2^Value&#39;</span><span class="p">}</span>
    <span class="n">nM2K4DS_RTD_3</span> <span class="n">AT</span> <span class="o">%</span><span class="n">I</span><span class="o">*</span> <span class="p">:</span> <span class="n">INT</span><span class="p">;</span>
<span class="n">END_VAR</span>
</pre></div>
</div>
</section>
<section id="gvl-m3k4-constants">
<h2>GVL_M3K4_Constants<a class="headerlink" href="#gvl-m3k4-constants" title="Link to this heading"></a></h2>
<div class="highlight-default notranslate"><div class="highlight"><pre><span></span><span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;qualified_only&#39;</span><span class="p">}</span>
<span class="n">VAR_GLOBAL</span> <span class="n">CONSTANT</span>
    <span class="o">//</span> <span class="n">Encoder</span> <span class="n">reference</span> <span class="n">values</span> <span class="ow">in</span> <span class="n">counts</span> <span class="o">=</span> <span class="n">nm</span>
    <span class="n">nM3K4X_ENC_REF</span> <span class="p">:</span> <span class="n">ULINT</span> <span class="o">:=</span> <span class="mi">6404509</span><span class="p">;</span>
    <span class="n">nM3K4Y_ENC_REF</span> <span class="p">:</span> <span class="n">ULINT</span> <span class="o">:=</span> <span class="mi">6047240</span><span class="p">;</span>
    <span class="n">nM3K4rX_ENC_REF</span> <span class="p">:</span> <span class="n">ULINT</span> <span class="o">:=</span> <span class="mi">48388188</span><span class="p">;</span>
<span class="n">END_VAR</span>
</pre></div>
</div>
</section>
<section id="gvl-m3k4-rtd">
<h2>GVL_M3K4_RTD<a class="headerlink" href="#gvl-m3k4-rtd" title="Link to this heading"></a></h2>
<div class="highlight-default notranslate"><div class="highlight"><pre><span></span><span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;qualified_only&#39;</span><span class="p">}</span>
<span class="n">VAR_GLOBAL</span>
    <span class="o">//</span> <span class="n">M3K4</span> <span class="n">BENDER</span> <span class="n">RTDs</span>

    <span class="o">//</span> <span class="n">M3K4</span> <span class="n">US</span> <span class="n">RTDs</span>
    <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;TcLinkTo&#39;</span> <span class="o">:=</span> <span class="s1">&#39;TIIB[EL3202-0010_M3K4US1_M3K4US2]^RTD Inputs Channel 1^Value&#39;</span><span class="p">}</span>
    <span class="n">nM3K4US_RTD_1</span> <span class="n">AT</span> <span class="o">%</span><span class="n">I</span><span class="o">*</span> <span class="p">:</span> <span class="n">INT</span><span class="p">;</span>
    <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;TcLinkTo&#39;</span> <span class="o">:=</span> <span class="s1">&#39;TIIB[EL3202-0010_M3K4US1_M3K4US2]^RTD Inputs Channel 2^Value&#39;</span><span class="p">}</span>
    <span class="n">nM3K4US_RTD_2</span> <span class="n">AT</span> <span class="o">%</span><span class="n">I</span><span class="o">*</span> <span class="p">:</span> <span class="n">INT</span><span class="p">;</span>
    <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;TcLinkTo&#39;</span> <span class="o">:=</span> <span class="s1">&#39;TIIB[EL3202-0010_M3K4US3_M3K4DS1]^RTD Inputs Channel 1^Value&#39;</span><span class="p">}</span>
    <span class="n">nM3K4US_RTD_3</span> <span class="n">AT</span> <span class="o">%</span><span class="n">I</span><span class="o">*</span> <span class="p">:</span> <span class="n">INT</span><span class="p">;</span>

    <span class="o">//</span> <span class="n">M2K4</span> <span class="n">DS</span> <span class="n">RTDs</span>
    <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;TcLinkTo&#39;</span> <span class="o">:=</span> <span class="s1">&#39;TIIB[EL3202-0010_M3K4US3_M3K4DS1]^RTD Inputs Channel 2^Value&#39;</span><span class="p">}</span>
    <span class="n">nM3K4DS_RTD_1</span> <span class="n">AT</span> <span class="o">%</span><span class="n">I</span><span class="o">*</span> <span class="p">:</span> <span class="n">INT</span><span class="p">;</span>
    <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;TcLinkTo&#39;</span> <span class="o">:=</span> <span class="s1">&#39;TIIB[EL3202-0010_M3K4DS2_M3K4DS3]^RTD Inputs Channel 1^Value&#39;</span><span class="p">}</span>
    <span class="n">nM3K4DS_RTD_2</span> <span class="n">AT</span> <span class="o">%</span><span class="n">I</span><span class="o">*</span> <span class="p">:</span> <span class="n">INT</span><span class="p">;</span>
    <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;TcLinkTo&#39;</span> <span class="o">:=</span> <span class="s1">&#39;TIIB[EL3202-0010_M3K4DS2_M3K4DS3]^RTD Inputs Channel 2^Value&#39;</span><span class="p">}</span>
    <span class="n">nM3K4DS_RTD_3</span> <span class="n">AT</span> <span class="o">%</span><span class="n">I</span><span class="o">*</span> <span class="p">:</span> <span class="n">INT</span><span class="p">;</span>


<span class="n">END_VAR</span>
</pre></div>
</div>
</section>
<section id="gvl-m4k4-rtd">
<h2>GVL_M4K4_RTD<a class="headerlink" href="#gvl-m4k4-rtd" title="Link to this heading"></a></h2>
<div class="highlight-default notranslate"><div class="highlight"><pre><span></span><span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;qualified_only&#39;</span><span class="p">}</span>
<span class="n">VAR_GLOBAL</span>
    <span class="o">//</span> <span class="n">M4K4</span> <span class="n">RTDs</span>
    <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;TcLinkTo&#39;</span> <span class="o">:=</span> <span class="s1">&#39;.iRaw := TIIB[EL3204_M4K4]^RTD Inputs Channel 1^Value;</span>
                              <span class="o">.</span><span class="n">bUnderrange</span> <span class="o">:=</span> <span class="n">TIIB</span><span class="p">[</span><span class="n">EL3204_M4K4</span><span class="p">]</span><span class="o">^</span><span class="n">RTD</span> <span class="n">Inputs</span> <span class="n">Channel</span> <span class="mi">1</span><span class="o">^</span><span class="n">Status</span><span class="o">^</span><span class="n">Underrange</span><span class="p">;</span>
                              <span class="o">.</span><span class="n">bOverrange</span> <span class="o">:=</span> <span class="n">TIIB</span><span class="p">[</span><span class="n">EL3204_M4K4</span><span class="p">]</span><span class="o">^</span><span class="n">RTD</span> <span class="n">Inputs</span> <span class="n">Channel</span> <span class="mi">1</span><span class="o">^</span><span class="n">Status</span><span class="o">^</span><span class="n">Overrange</span><span class="p">;</span>
                              <span class="o">.</span><span class="n">bError</span> <span class="o">:=</span> <span class="n">TIIB</span><span class="p">[</span><span class="n">EL3204_M4K4</span><span class="p">]</span><span class="o">^</span><span class="n">RTD</span> <span class="n">Inputs</span> <span class="n">Channel</span> <span class="mi">1</span><span class="o">^</span><span class="n">Status</span><span class="o">^</span><span class="n">Error</span><span class="s1">&#39;}</span>
    <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;pytmc&#39;</span> <span class="o">:=</span> <span class="s1">&#39;</span>
        <span class="n">pv</span><span class="p">:</span> <span class="n">MR4K4</span><span class="p">:</span><span class="n">KBO</span><span class="p">:</span><span class="n">RTD</span><span class="p">:</span><span class="n">CHIN</span><span class="p">:</span><span class="n">L</span>
        <span class="n">field</span><span class="p">:</span> <span class="n">EGU</span> <span class="n">C</span>
        <span class="n">io</span><span class="p">:</span> <span class="n">i</span>
    <span class="s1">&#39;}</span>
    <span class="n">nM4K4_Chin_Left_RTD</span> <span class="p">:</span> <span class="n">FB_TempSensor</span><span class="p">;</span>

    <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;TcLinkTo&#39;</span> <span class="o">:=</span> <span class="s1">&#39;.iRaw := TIIB[EL3204_M4K4]^RTD Inputs Channel 2^Value;</span>
                              <span class="o">.</span><span class="n">bUnderrange</span> <span class="o">:=</span> <span class="n">TIIB</span><span class="p">[</span><span class="n">EL3204_M4K4</span><span class="p">]</span><span class="o">^</span><span class="n">RTD</span> <span class="n">Inputs</span> <span class="n">Channel</span> <span class="mi">2</span><span class="o">^</span><span class="n">Status</span><span class="o">^</span><span class="n">Underrange</span><span class="p">;</span>
                              <span class="o">.</span><span class="n">bOverrange</span> <span class="o">:=</span> <span class="n">TIIB</span><span class="p">[</span><span class="n">EL3204_M4K4</span><span class="p">]</span><span class="o">^</span><span class="n">RTD</span> <span class="n">Inputs</span> <span class="n">Channel</span> <span class="mi">2</span><span class="o">^</span><span class="n">Status</span><span class="o">^</span><span class="n">Overrange</span><span class="p">;</span>
                              <span class="o">.</span><span class="n">bError</span> <span class="o">:=</span> <span class="n">TIIB</span><span class="p">[</span><span class="n">EL3204_M4K4</span><span class="p">]</span><span class="o">^</span><span class="n">RTD</span> <span class="n">Inputs</span> <span class="n">Channel</span> <span class="mi">2</span><span class="o">^</span><span class="n">Status</span><span class="o">^</span><span class="n">Error</span><span class="s1">&#39;}</span>
    <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;pytmc&#39;</span> <span class="o">:=</span> <span class="s1">&#39;</span>
        <span class="n">pv</span><span class="p">:</span> <span class="n">MR4K4</span><span class="p">:</span><span class="n">KBO</span><span class="p">:</span><span class="n">RTD</span><span class="p">:</span><span class="n">CHIN</span><span class="p">:</span><span class="n">R</span>
        <span class="n">field</span><span class="p">:</span> <span class="n">EGU</span> <span class="n">C</span>
        <span class="n">io</span><span class="p">:</span> <span class="n">i</span>
    <span class="s1">&#39;}</span>
    <span class="n">nM4K4_Chin_Right_RTD</span> <span class="p">:</span> <span class="n">FB_TempSensor</span><span class="p">;</span>

    <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;TcLinkTo&#39;</span> <span class="o">:=</span> <span class="s1">&#39;.iRaw := TIIB[EL3204_M4K4]^RTD Inputs Channel 3^Value;</span>
                              <span class="o">.</span><span class="n">bUnderrange</span> <span class="o">:=</span> <span class="n">TIIB</span><span class="p">[</span><span class="n">EL3204_M4K4</span><span class="p">]</span><span class="o">^</span><span class="n">RTD</span> <span class="n">Inputs</span> <span class="n">Channel</span> <span class="mi">3</span><span class="o">^</span><span class="n">Status</span><span class="o">^</span><span class="n">Underrange</span><span class="p">;</span>
                              <span class="o">.</span><span class="n">bOverrange</span> <span class="o">:=</span> <span class="n">TIIB</span><span class="p">[</span><span class="n">EL3204_M4K4</span><span class="p">]</span><span class="o">^</span><span class="n">RTD</span> <span class="n">Inputs</span> <span class="n">Channel</span> <span class="mi">3</span><span class="o">^</span><span class="n">Status</span><span class="o">^</span><span class="n">Overrange</span><span class="p">;</span>
                              <span class="o">.</span><span class="n">bError</span> <span class="o">:=</span> <span class="n">TIIB</span><span class="p">[</span><span class="n">EL3204_M4K4</span><span class="p">]</span><span class="o">^</span><span class="n">RTD</span> <span class="n">Inputs</span> <span class="n">Channel</span> <span class="mi">3</span><span class="o">^</span><span class="n">Status</span><span class="o">^</span><span class="n">Error</span><span class="s1">&#39;}</span>
    <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;pytmc&#39;</span> <span class="o">:=</span> <span class="s1">&#39;</span>
        <span class="n">pv</span><span class="p">:</span> <span class="n">MR4K4</span><span class="p">:</span><span class="n">KBO</span><span class="p">:</span><span class="n">RTD</span><span class="p">:</span><span class="n">TAIL</span>
        <span class="n">field</span><span class="p">:</span> <span class="n">EGU</span> <span class="n">C</span>
        <span class="n">io</span><span class="p">:</span> <span class="n">i</span>
    <span class="s1">&#39;}</span>
    <span class="n">nM4K4_Chin_Tail_RTD</span> <span class="p">:</span> <span class="n">FB_TempSensor</span><span class="p">;</span>
<span class="n">END_VAR</span>
</pre></div>
</div>
</section>
<section id="gvl-m5k4-rtd">
<h2>GVL_M5K4_RTD<a class="headerlink" href="#gvl-m5k4-rtd" title="Link to this heading"></a></h2>
<div class="highlight-default notranslate"><div class="highlight"><pre><span></span><span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;qualified_only&#39;</span><span class="p">}</span>
<span class="n">VAR_GLOBAL</span>
    <span class="o">//</span> <span class="n">M5K4</span> <span class="n">RTDs</span>
    <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;TcLinkTo&#39;</span> <span class="o">:=</span> <span class="s1">&#39;.iRaw := TIIB[EL3204_M5K4]^RTD Inputs Channel 1^Value;</span>
                              <span class="o">.</span><span class="n">bUnderrange</span> <span class="o">:=</span> <span class="n">TIIB</span><span class="p">[</span><span class="n">EL3204_M5K4</span><span class="p">]</span><span class="o">^</span><span class="n">RTD</span> <span class="n">Inputs</span> <span class="n">Channel</span> <span class="mi">1</span><span class="o">^</span><span class="n">Status</span><span class="o">^</span><span class="n">Underrange</span><span class="p">;</span>
                              <span class="o">.</span><span class="n">bOverrange</span> <span class="o">:=</span> <span class="n">TIIB</span><span class="p">[</span><span class="n">EL3204_M5K4</span><span class="p">]</span><span class="o">^</span><span class="n">RTD</span> <span class="n">Inputs</span> <span class="n">Channel</span> <span class="mi">1</span><span class="o">^</span><span class="n">Status</span><span class="o">^</span><span class="n">Overrange</span><span class="p">;</span>
                              <span class="o">.</span><span class="n">bError</span> <span class="o">:=</span> <span class="n">TIIB</span><span class="p">[</span><span class="n">EL3204_M5K4</span><span class="p">]</span><span class="o">^</span><span class="n">RTD</span> <span class="n">Inputs</span> <span class="n">Channel</span> <span class="mi">1</span><span class="o">^</span><span class="n">Status</span><span class="o">^</span><span class="n">Error</span><span class="s1">&#39;}</span>
    <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;pytmc&#39;</span> <span class="o">:=</span> <span class="s1">&#39;</span>
        <span class="n">pv</span><span class="p">:</span> <span class="n">MR5K4</span><span class="p">:</span><span class="n">KBO</span><span class="p">:</span><span class="n">RTD</span><span class="p">:</span><span class="n">CHIN</span><span class="p">:</span><span class="n">L</span>
        <span class="n">field</span><span class="p">:</span> <span class="n">EGU</span> <span class="n">C</span>
        <span class="n">io</span><span class="p">:</span> <span class="n">i</span>
    <span class="s1">&#39;}</span>
    <span class="n">nM5K4_Chin_Left_RTD</span> <span class="p">:</span> <span class="n">FB_TempSensor</span><span class="p">;</span>

    <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;TcLinkTo&#39;</span> <span class="o">:=</span> <span class="s1">&#39;.iRaw := TIIB[EL3204_M5K4]^RTD Inputs Channel 2^Value;</span>
                              <span class="o">.</span><span class="n">bUnderrange</span> <span class="o">:=</span> <span class="n">TIIB</span><span class="p">[</span><span class="n">EL3204_M5K4</span><span class="p">]</span><span class="o">^</span><span class="n">RTD</span> <span class="n">Inputs</span> <span class="n">Channel</span> <span class="mi">2</span><span class="o">^</span><span class="n">Status</span><span class="o">^</span><span class="n">Underrange</span><span class="p">;</span>
                              <span class="o">.</span><span class="n">bOverrange</span> <span class="o">:=</span> <span class="n">TIIB</span><span class="p">[</span><span class="n">EL3204_M5K4</span><span class="p">]</span><span class="o">^</span><span class="n">RTD</span> <span class="n">Inputs</span> <span class="n">Channel</span> <span class="mi">2</span><span class="o">^</span><span class="n">Status</span><span class="o">^</span><span class="n">Overrange</span><span class="p">;</span>
                              <span class="o">.</span><span class="n">bError</span> <span class="o">:=</span> <span class="n">TIIB</span><span class="p">[</span><span class="n">EL3204_M5K4</span><span class="p">]</span><span class="o">^</span><span class="n">RTD</span> <span class="n">Inputs</span> <span class="n">Channel</span> <span class="mi">2</span><span class="o">^</span><span class="n">Status</span><span class="o">^</span><span class="n">Error</span><span class="s1">&#39;}</span>
    <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;pytmc&#39;</span> <span class="o">:=</span> <span class="s1">&#39;</span>
        <span class="n">pv</span><span class="p">:</span> <span class="n">MR5K4</span><span class="p">:</span><span class="n">KBO</span><span class="p">:</span><span class="n">RTD</span><span class="p">:</span><span class="n">CHIN</span><span class="p">:</span><span class="n">R</span>
        <span class="n">field</span><span class="p">:</span> <span class="n">EGU</span> <span class="n">C</span>
        <span class="n">io</span><span class="p">:</span> <span class="n">i</span>
    <span class="s1">&#39;}</span>
    <span class="n">nM5K4_Chin_Right_RTD</span> <span class="p">:</span> <span class="n">FB_TempSensor</span><span class="p">;</span>

    <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;TcLinkTo&#39;</span> <span class="o">:=</span> <span class="s1">&#39;.iRaw := TIIB[EL3204_M5K4]^RTD Inputs Channel 3^Value;</span>
                              <span class="o">.</span><span class="n">bUnderrange</span> <span class="o">:=</span> <span class="n">TIIB</span><span class="p">[</span><span class="n">EL3204_M5K4</span><span class="p">]</span><span class="o">^</span><span class="n">RTD</span> <span class="n">Inputs</span> <span class="n">Channel</span> <span class="mi">3</span><span class="o">^</span><span class="n">Status</span><span class="o">^</span><span class="n">Underrange</span><span class="p">;</span>
                              <span class="o">.</span><span class="n">bOverrange</span> <span class="o">:=</span> <span class="n">TIIB</span><span class="p">[</span><span class="n">EL3204_M5K4</span><span class="p">]</span><span class="o">^</span><span class="n">RTD</span> <span class="n">Inputs</span> <span class="n">Channel</span> <span class="mi">3</span><span class="o">^</span><span class="n">Status</span><span class="o">^</span><span class="n">Overrange</span><span class="p">;</span>
                              <span class="o">.</span><span class="n">bError</span> <span class="o">:=</span> <span class="n">TIIB</span><span class="p">[</span><span class="n">EL3204_M5K4</span><span class="p">]</span><span class="o">^</span><span class="n">RTD</span> <span class="n">Inputs</span> <span class="n">Channel</span> <span class="mi">3</span><span class="o">^</span><span class="n">Status</span><span class="o">^</span><span class="n">Error</span><span class="s1">&#39;}</span>
    <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;pytmc&#39;</span> <span class="o">:=</span> <span class="s1">&#39;</span>
        <span class="n">pv</span><span class="p">:</span> <span class="n">MR5K4</span><span class="p">:</span><span class="n">KBO</span><span class="p">:</span><span class="n">RTD</span><span class="p">:</span><span class="n">TAIL</span>
        <span class="n">field</span><span class="p">:</span> <span class="n">EGU</span> <span class="n">C</span>
        <span class="n">io</span><span class="p">:</span> <span class="n">i</span>
    <span class="s1">&#39;}</span>
    <span class="n">nM5K4_Chin_Tail_RTD</span> <span class="p">:</span> <span class="n">FB_TempSensor</span><span class="p">;</span>
<span class="n">END_VAR</span>
</pre></div>
</div>
</section>
<section id="gvl-pmps">
<h2>GVL_PMPS<a class="headerlink" href="#gvl-pmps" title="Link to this heading"></a></h2>
<div class="highlight-default notranslate"><div class="highlight"><pre><span></span><span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;qualified_only&#39;</span><span class="p">}</span>
<span class="n">VAR_GLOBAL</span>
    <span class="o">//</span> <span class="n">FFO</span> <span class="k">for</span> <span class="n">devices</span> <span class="n">upstream</span> <span class="n">of</span> <span class="n">ST1K4</span> <span class="p">(</span><span class="n">M1K4</span><span class="p">)</span>
    <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;pytmc&#39;</span> <span class="o">:=</span> <span class="s1">&#39;</span>
        <span class="n">pv</span><span class="p">:</span> <span class="n">PLC</span><span class="p">:</span><span class="n">TMO</span><span class="p">:</span><span class="n">OPTICS</span><span class="p">:</span><span class="n">FFO</span><span class="p">:</span><span class="mi">01</span>
    <span class="s1">&#39;}</span>
    <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;TcLinkTo&#39;</span> <span class="o">:=</span> <span class="s1">&#39;.q_xFastFaultOut:=TIIB[PMPS_FFO]^Channel 1^Output&#39;</span><span class="p">}</span>
    <span class="n">g_FastFaultOutput1</span> <span class="p">:</span> <span class="n">FB_HardwareFFOutput</span> <span class="o">:=</span> <span class="p">(</span><span class="n">bAutoReset</span><span class="o">:=</span><span class="n">TRUE</span><span class="p">,</span> <span class="n">i_sNetID</span><span class="o">:=</span><span class="s1">&#39;172.21.92.73.1.1&#39;</span><span class="p">);</span>
    <span class="o">//</span> <span class="n">FFO</span> <span class="k">for</span> <span class="n">devices</span> <span class="n">downstream</span> <span class="n">of</span> <span class="n">ST1K4</span> <span class="p">(</span><span class="n">TMO</span> <span class="n">hutch</span> <span class="n">optics</span><span class="p">)</span>
    <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;pytmc&#39;</span> <span class="o">:=</span> <span class="s1">&#39;</span>
        <span class="n">pv</span><span class="p">:</span> <span class="n">PLC</span><span class="p">:</span><span class="n">TMO</span><span class="p">:</span><span class="n">OPTICS</span><span class="p">:</span><span class="n">FFO</span><span class="p">:</span><span class="mi">02</span>
    <span class="s1">&#39;}</span>
    <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;TcLinkTo&#39;</span> <span class="o">:=</span> <span class="s1">&#39;.q_xFastFaultOut:=TIIB[PMPS_FFO]^Channel 2^Output&#39;</span><span class="p">}</span>
    <span class="n">g_FastFaultOutput2</span> <span class="p">:</span> <span class="n">FB_HardwareFFOutput</span> <span class="o">:=</span> <span class="p">(</span><span class="n">bAutoReset</span><span class="o">:=</span><span class="n">TRUE</span><span class="p">,</span> <span class="n">i_sNetID</span><span class="o">:=</span><span class="s1">&#39;172.21.92.73.1.1&#39;</span><span class="p">);</span>

    <span class="o">//</span> <span class="n">Arbiter</span> <span class="k">for</span> <span class="n">devices</span> <span class="n">upstream</span> <span class="n">of</span> <span class="n">ST1K4</span> <span class="p">(</span><span class="n">M1K4</span><span class="p">)</span>
    <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;pytmc&#39;</span> <span class="o">:=</span> <span class="s1">&#39;</span>
        <span class="n">pv</span><span class="p">:</span> <span class="n">PLC</span><span class="p">:</span><span class="n">TMO</span><span class="p">:</span><span class="n">OPTICS</span><span class="p">:</span><span class="n">ARB</span><span class="p">:</span><span class="mi">01</span>
    <span class="s1">&#39;}</span>
    <span class="n">g_fbArbiter1</span> <span class="p">:</span> <span class="n">FB_Arbiter</span><span class="p">(</span><span class="mi">1</span><span class="p">);</span>
    <span class="o">//</span> <span class="n">Arbiter</span> <span class="k">for</span> <span class="n">devices</span> <span class="n">downstream</span> <span class="n">of</span> <span class="n">ST1K4</span> <span class="p">(</span><span class="n">TMO</span> <span class="n">hutch</span> <span class="n">optics</span><span class="p">)</span>
    <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;pytmc&#39;</span> <span class="o">:=</span> <span class="s1">&#39;</span>
        <span class="n">pv</span><span class="p">:</span> <span class="n">PLC</span><span class="p">:</span><span class="n">TMO</span><span class="p">:</span><span class="n">OPTICS</span><span class="p">:</span><span class="n">ARB</span><span class="p">:</span><span class="mi">02</span>
    <span class="s1">&#39;}</span>
    <span class="n">g_fbArbiter2</span> <span class="p">:</span> <span class="n">FB_Arbiter</span><span class="p">(</span><span class="mi">2</span><span class="p">);</span>
<span class="n">END_VAR</span>
</pre></div>
</div>
</section>
<section id="gvl-serialio">
<h2>GVL_SerialIO<a class="headerlink" href="#gvl-serialio" title="Link to this heading"></a></h2>
<div class="highlight-default notranslate"><div class="highlight"><pre><span></span>VAR_GLOBAL
    //Better have your inputs and outputs!
    // M1K4
    Serial_stComIn_M1K4   AT %I*    :       EL6inData22B (*KL6inData22B*);
    Serial_stComOut_M1K4  AT %Q*    :       EL6outData22B (*KL6outData22B*);
END_VAR
</pre></div>
</div>
</section>
</section>
<section id="pous">
<h1>POUs<a class="headerlink" href="#pous" title="Link to this heading"></a></h1>
<section id="fb-kbo-coating-states">
<h2>FB_KBO_Coating_States<a class="headerlink" href="#fb-kbo-coating-states" title="Link to this heading"></a></h2>
<div class="highlight-default notranslate"><div class="highlight"><pre><span></span><span class="n">FUNCTION_BLOCK</span> <span class="n">FB_KBO_Coating_States</span> <span class="n">EXTENDS</span> <span class="n">FB_PositionStateBase_WithPMPS</span>
<span class="n">VAR_INPUT</span>
    <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;pytmc&#39;</span> <span class="o">:=</span> <span class="s1">&#39;</span>
      <span class="n">pv</span><span class="p">:</span> <span class="n">SET</span>
      <span class="n">io</span><span class="p">:</span> <span class="n">io</span>
    <span class="s1">&#39;}</span>
    <span class="n">enumSet</span> <span class="p">:</span> <span class="n">ENUM_Si_B4C_Coating_States</span><span class="p">;</span>

    <span class="n">stCoating1</span> <span class="p">:</span> <span class="n">DUT_PositionState</span><span class="p">;</span>
    <span class="n">stCoating2</span> <span class="p">:</span> <span class="n">DUT_PositionState</span><span class="p">;</span>

    <span class="n">bVerticalCoating</span> <span class="p">:</span> <span class="n">BOOL</span> <span class="o">:=</span> <span class="n">TRUE</span><span class="p">;</span>

    <span class="n">sCoating1Name</span> <span class="p">:</span> <span class="n">STRING</span><span class="p">;</span>
    <span class="n">sCoating2Name</span> <span class="p">:</span> <span class="n">STRING</span><span class="p">;</span>

<span class="n">END_VAR</span>
<span class="n">VAR_OUTPUT</span>
    <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;pytmc&#39;</span> <span class="o">:=</span> <span class="s1">&#39;</span>
      <span class="n">pv</span><span class="p">:</span> <span class="n">GET</span><span class="p">;</span>
      <span class="n">io</span><span class="p">:</span> <span class="n">i</span><span class="p">;</span>
    <span class="s1">&#39;}</span>
    <span class="n">enumGet</span> <span class="p">:</span> <span class="n">ENUM_Si_B4C_Coating_States</span><span class="p">;</span>
  <span class="n">END_VAR</span>
<span class="n">VAR</span>
    <span class="n">fbStateDefaults</span><span class="p">:</span> <span class="n">FB_PositionState_Defaults</span><span class="p">;</span>
    <span class="n">bCoatingInit</span> <span class="p">:</span> <span class="n">BOOL</span><span class="p">;</span>
    <span class="n">fCoatingAccel</span> <span class="p">:</span> <span class="n">LREAL</span> <span class="o">:=</span> <span class="n">fYAccel</span><span class="p">;</span>
    <span class="n">fCoatingDecel</span> <span class="p">:</span> <span class="n">LREAL</span> <span class="o">:=</span> <span class="n">fYDecel</span><span class="p">;</span>

<span class="n">END_VAR</span>
<span class="n">VAR</span> <span class="n">CONSTANT</span>
    <span class="o">//</span> <span class="n">These</span> <span class="n">are</span> <span class="n">the</span> <span class="n">default</span> <span class="n">values</span>
    <span class="o">//</span> <span class="n">Set</span> <span class="n">values</span> <span class="n">on</span> <span class="n">states</span> <span class="n">prior</span> <span class="n">to</span> <span class="n">passing</span> <span class="ow">in</span> <span class="k">for</span> <span class="n">non</span><span class="o">-</span><span class="n">default</span> <span class="n">values</span>
    <span class="o">//</span> <span class="n">Units</span> <span class="ow">in</span> <span class="n">Millimeters</span>
    <span class="n">fDelta</span><span class="p">:</span> <span class="n">LREAL</span> <span class="o">:=</span> <span class="mf">0.1</span><span class="p">;</span>
    <span class="n">fVelocity</span><span class="p">:</span> <span class="n">LREAL</span> <span class="o">:=</span> <span class="mf">0.150</span><span class="p">;</span>
    <span class="n">fYAccel</span><span class="p">:</span> <span class="n">LREAL</span> <span class="o">:=</span> <span class="mi">10</span><span class="p">;</span>
    <span class="n">fYDecel</span><span class="p">:</span> <span class="n">LREAL</span> <span class="o">:=</span> <span class="mi">10</span><span class="p">;</span>
    <span class="n">fXAccel</span><span class="p">:</span> <span class="n">LREAL</span> <span class="o">:=</span> <span class="mi">100</span><span class="p">;</span>
    <span class="n">fXDecel</span><span class="p">:</span> <span class="n">LREAL</span> <span class="o">:=</span> <span class="mi">100</span><span class="p">;</span>
<span class="n">END_VAR</span>
<span class="k">if</span> <span class="n">NOT</span> <span class="n">bCoatingInit</span> <span class="n">THEN</span>
    <span class="n">bCoatingInit</span> <span class="o">:=</span> <span class="n">TRUE</span><span class="p">;</span>
    <span class="k">if</span> <span class="n">NOT</span> <span class="n">bVerticalCoating</span> <span class="n">THEN</span>
        <span class="n">fCoatingAccel</span> <span class="o">:=</span> <span class="n">fXAccel</span><span class="p">;</span>
        <span class="n">fCoatingDecel</span> <span class="o">:=</span> <span class="n">fXDecel</span><span class="p">;</span>
    <span class="n">END_IF</span>

    <span class="o">//</span><span class="n">Coating</span> <span class="mi">1</span>
    <span class="n">stCoating1</span><span class="o">.</span><span class="n">sName</span> <span class="o">:=</span> <span class="n">sCoating1Name</span><span class="p">;</span>
    <span class="n">stCoating1</span><span class="o">.</span><span class="n">bValid</span> <span class="o">:=</span> <span class="n">TRUE</span><span class="p">;</span>
    <span class="n">stCoating1</span><span class="o">.</span><span class="n">bMoveOk</span> <span class="o">:=</span> <span class="n">TRUE</span><span class="p">;</span>
    <span class="n">stCoating1</span><span class="o">.</span><span class="n">bUseRawCounts</span> <span class="o">:=</span> <span class="n">TRUE</span><span class="p">;</span>
    <span class="n">fbStateDefaults</span><span class="p">(</span>
        <span class="n">stPositionState</span><span class="o">:=</span><span class="n">stCoating1</span><span class="p">,</span>
        <span class="n">fVeloDefault</span><span class="o">:=</span><span class="n">fVelocity</span><span class="p">,</span>
        <span class="n">fDeltaDefault</span><span class="o">:=</span><span class="n">fDelta</span><span class="p">,</span>
        <span class="n">fAccelDefault</span><span class="o">:=</span><span class="n">fCoatingAccel</span><span class="p">,</span>
        <span class="n">fDecelDefault</span><span class="o">:=</span><span class="n">fCoatingDecel</span>
    <span class="p">);</span>

    <span class="o">//</span><span class="n">Coating</span> <span class="mi">2</span>
    <span class="n">stCoating2</span><span class="o">.</span><span class="n">sName</span> <span class="o">:=</span> <span class="n">sCoating2Name</span><span class="p">;</span>
    <span class="n">stCoating2</span><span class="o">.</span><span class="n">bValid</span> <span class="o">:=</span> <span class="n">TRUE</span><span class="p">;</span>
    <span class="n">stCoating2</span><span class="o">.</span><span class="n">bMoveOk</span> <span class="o">:=</span> <span class="n">TRUE</span><span class="p">;</span>
    <span class="n">stCoating2</span><span class="o">.</span><span class="n">bUseRawCounts</span> <span class="o">:=</span> <span class="n">TRUE</span><span class="p">;</span>
    <span class="n">fbStateDefaults</span><span class="p">(</span>
        <span class="n">stPositionState</span><span class="o">:=</span><span class="n">stCoating2</span><span class="p">,</span>
        <span class="n">fVeloDefault</span><span class="o">:=</span><span class="n">fVelocity</span><span class="p">,</span>
        <span class="n">fDeltaDefault</span><span class="o">:=</span><span class="n">fDelta</span><span class="p">,</span>
        <span class="n">fAccelDefault</span><span class="o">:=</span><span class="n">fCoatingAccel</span><span class="p">,</span>
        <span class="n">fDecelDefault</span><span class="o">:=</span><span class="n">fCoatingDecel</span>
    <span class="p">);</span>

    <span class="n">arrStates</span><span class="p">[</span><span class="mi">1</span><span class="p">]</span> <span class="o">:=</span> <span class="n">stCoating1</span><span class="p">;</span>
    <span class="n">arrStates</span><span class="p">[</span><span class="mi">2</span><span class="p">]</span> <span class="o">:=</span> <span class="n">stCoating2</span><span class="p">;</span>
<span class="n">END_IF</span>

<span class="n">setState</span> <span class="o">:=</span> <span class="n">enumSet</span><span class="p">;</span>
<span class="n">Exec</span><span class="p">();</span>
<span class="n">enumGet</span> <span class="o">:=</span> <span class="n">getState</span><span class="p">;</span>
<span class="n">enumSet</span> <span class="o">:=</span> <span class="n">setState</span><span class="p">;</span>

<span class="n">END_FUNCTION_BLOCK</span>
</pre></div>
</div>
<dl class="simple">
<dt>Related:</dt><dd><ul class="simple">
<li><p><a class="reference internal" href="#enum-si-b4c-coating-states">ENUM_Si_B4C_Coating_States</a></p></li>
</ul>
</dd>
</dl>
</section>
<section id="fb-offset-coating-states">
<h2>FB_Offset_Coating_States<a class="headerlink" href="#fb-offset-coating-states" title="Link to this heading"></a></h2>
<div class="highlight-default notranslate"><div class="highlight"><pre><span></span><span class="n">FUNCTION_BLOCK</span> <span class="n">FB_Offset_Coating_States</span> <span class="n">EXTENDS</span> <span class="n">FB_PositionStateBase_WithPMPS</span>
<span class="n">VAR_INPUT</span>
    <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;pytmc&#39;</span> <span class="o">:=</span> <span class="s1">&#39;</span>
      <span class="n">pv</span><span class="p">:</span> <span class="n">SET</span>
      <span class="n">io</span><span class="p">:</span> <span class="n">io</span>
    <span class="s1">&#39;}</span>
    <span class="n">enumSet</span> <span class="p">:</span> <span class="n">ENUM_Si_B4C_Coating_States</span><span class="p">;</span>

    <span class="n">stCoating1</span> <span class="p">:</span> <span class="n">DUT_PositionState</span><span class="p">;</span>
    <span class="n">stCoating2</span> <span class="p">:</span> <span class="n">DUT_PositionState</span><span class="p">;</span>

    <span class="n">sCoating1Name</span> <span class="p">:</span> <span class="n">STRING</span><span class="p">;</span>
    <span class="n">sCoating2Name</span> <span class="p">:</span> <span class="n">STRING</span><span class="p">;</span>

<span class="n">END_VAR</span>
<span class="n">VAR_OUTPUT</span>
    <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;pytmc&#39;</span> <span class="o">:=</span> <span class="s1">&#39;</span>
      <span class="n">pv</span><span class="p">:</span> <span class="n">GET</span><span class="p">;</span>
      <span class="n">io</span><span class="p">:</span> <span class="n">i</span><span class="p">;</span>
    <span class="s1">&#39;}</span>
    <span class="n">enumGet</span> <span class="p">:</span> <span class="n">ENUM_Si_B4C_Coating_States</span><span class="p">;</span>
  <span class="n">END_VAR</span>
<span class="n">VAR</span>
    <span class="n">fbStateDefaults</span><span class="p">:</span> <span class="n">FB_PositionState_Defaults</span><span class="p">;</span>
    <span class="n">bCoatingInit</span> <span class="p">:</span> <span class="n">BOOL</span><span class="p">;</span>
<span class="n">END_VAR</span>
<span class="n">VAR</span> <span class="n">CONSTANT</span>
    <span class="o">//</span> <span class="n">These</span> <span class="n">are</span> <span class="n">the</span> <span class="n">default</span> <span class="n">values</span>
    <span class="o">//</span> <span class="n">Set</span> <span class="n">values</span> <span class="n">on</span> <span class="n">states</span> <span class="n">prior</span> <span class="n">to</span> <span class="n">passing</span> <span class="ow">in</span> <span class="k">for</span> <span class="n">non</span><span class="o">-</span><span class="n">default</span> <span class="n">values</span>
    <span class="o">//</span> <span class="n">Units</span> <span class="ow">in</span> <span class="n">Mircons</span>
    <span class="n">fDelta</span><span class="p">:</span> <span class="n">LREAL</span> <span class="o">:=</span> <span class="mi">100</span><span class="p">;</span>
    <span class="n">fVelocity</span><span class="p">:</span> <span class="n">LREAL</span> <span class="o">:=</span> <span class="mi">150</span><span class="p">;</span>
    <span class="n">fAccel</span><span class="p">:</span> <span class="n">LREAL</span> <span class="o">:=</span> <span class="mi">200</span><span class="p">;</span>
    <span class="n">fDecel</span><span class="p">:</span> <span class="n">LREAL</span> <span class="o">:=</span> <span class="mi">200</span><span class="p">;</span>
<span class="n">END_VAR</span>
<span class="k">if</span> <span class="n">NOT</span> <span class="n">bCoatingInit</span> <span class="n">THEN</span>
    <span class="n">bCoatingInit</span> <span class="o">:=</span> <span class="n">TRUE</span><span class="p">;</span>

    <span class="o">//</span><span class="n">Coating</span> <span class="mi">1</span>
    <span class="n">stCoating1</span><span class="o">.</span><span class="n">sName</span> <span class="o">:=</span> <span class="n">sCoating1Name</span><span class="p">;</span>
    <span class="n">stCoating1</span><span class="o">.</span><span class="n">bValid</span> <span class="o">:=</span> <span class="n">TRUE</span><span class="p">;</span>
    <span class="n">stCoating1</span><span class="o">.</span><span class="n">bMoveOk</span> <span class="o">:=</span> <span class="n">TRUE</span><span class="p">;</span>
    <span class="n">stCoating1</span><span class="o">.</span><span class="n">bUseRawCounts</span> <span class="o">:=</span> <span class="n">TRUE</span><span class="p">;</span>
    <span class="n">fbStateDefaults</span><span class="p">(</span>
        <span class="n">stPositionState</span><span class="o">:=</span><span class="n">stCoating1</span><span class="p">,</span>
        <span class="n">fVeloDefault</span><span class="o">:=</span><span class="n">fVelocity</span><span class="p">,</span>
        <span class="n">fDeltaDefault</span><span class="o">:=</span><span class="n">fDelta</span><span class="p">,</span>
        <span class="n">fAccelDefault</span><span class="o">:=</span><span class="n">fAccel</span><span class="p">,</span>
        <span class="n">fDecelDefault</span><span class="o">:=</span><span class="n">fDecel</span>
    <span class="p">);</span>

    <span class="o">//</span><span class="n">Coating</span> <span class="mi">2</span>
    <span class="n">stCoating2</span><span class="o">.</span><span class="n">sName</span> <span class="o">:=</span> <span class="n">sCoating2Name</span><span class="p">;</span>
    <span class="n">stCoating2</span><span class="o">.</span><span class="n">bValid</span> <span class="o">:=</span> <span class="n">TRUE</span><span class="p">;</span>
    <span class="n">stCoating2</span><span class="o">.</span><span class="n">bMoveOk</span> <span class="o">:=</span> <span class="n">TRUE</span><span class="p">;</span>
    <span class="n">stCoating2</span><span class="o">.</span><span class="n">bUseRawCounts</span> <span class="o">:=</span> <span class="n">TRUE</span><span class="p">;</span>
    <span class="n">fbStateDefaults</span><span class="p">(</span>
        <span class="n">stPositionState</span><span class="o">:=</span><span class="n">stCoating2</span><span class="p">,</span>
        <span class="n">fVeloDefault</span><span class="o">:=</span><span class="n">fVelocity</span><span class="p">,</span>
        <span class="n">fDeltaDefault</span><span class="o">:=</span><span class="n">fDelta</span><span class="p">,</span>
        <span class="n">fAccelDefault</span><span class="o">:=</span><span class="n">fAccel</span><span class="p">,</span>
        <span class="n">fDecelDefault</span><span class="o">:=</span><span class="n">fDecel</span>
    <span class="p">);</span>

    <span class="n">arrStates</span><span class="p">[</span><span class="mi">1</span><span class="p">]</span> <span class="o">:=</span> <span class="n">stCoating1</span><span class="p">;</span>
    <span class="n">arrStates</span><span class="p">[</span><span class="mi">2</span><span class="p">]</span> <span class="o">:=</span> <span class="n">stCoating2</span><span class="p">;</span>
<span class="n">END_IF</span>

<span class="n">setState</span> <span class="o">:=</span> <span class="n">enumSet</span><span class="p">;</span>
<span class="n">Exec</span><span class="p">();</span>
<span class="n">enumGet</span> <span class="o">:=</span> <span class="n">getState</span><span class="p">;</span>
<span class="n">enumSet</span> <span class="o">:=</span> <span class="n">setState</span><span class="p">;</span>

<span class="n">END_FUNCTION_BLOCK</span>
</pre></div>
</div>
<dl class="simple">
<dt>Related:</dt><dd><ul class="simple">
<li><p><a class="reference internal" href="#enum-si-b4c-coating-states">ENUM_Si_B4C_Coating_States</a></p></li>
</ul>
</dd>
</dl>
</section>
<section id="main">
<h2>Main<a class="headerlink" href="#main" title="Link to this heading"></a></h2>
<div class="highlight-default notranslate"><div class="highlight"><pre><span></span><span class="n">PROGRAM</span> <span class="n">Main</span>
<span class="n">VAR</span>
<span class="o">//</span> <span class="n">M1K4</span>
    <span class="o">//</span> <span class="n">Motors</span>
        <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;TcLinkTo&#39;</span> <span class="o">:=</span> <span class="s1">&#39;.bLimitForwardEnable:=TIIB[EL7041-1000_M1K4_Yup]^STM Status^Status^Digital input 1;</span>
                                  <span class="o">.</span><span class="n">bLimitBackwardEnable</span><span class="o">:=</span><span class="n">TIIB</span><span class="p">[</span><span class="n">EL7041</span><span class="o">-</span><span class="mi">1000</span><span class="n">_M1K4_Yup</span><span class="p">]</span><span class="o">^</span><span class="n">STM</span> <span class="n">Status</span><span class="o">^</span><span class="n">Status</span><span class="o">^</span><span class="n">Digital</span> <span class="nb">input</span> <span class="mi">2</span><span class="s1">&#39;}</span>
        <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;pytmc&#39;</span> <span class="o">:=</span> <span class="s1">&#39;</span>
            <span class="n">pv</span><span class="p">:</span> <span class="n">MR1K4</span><span class="p">:</span><span class="n">SOMS</span><span class="p">:</span><span class="n">MMS</span><span class="p">:</span><span class="n">YUP</span>
        <span class="s1">&#39;}</span>
        <span class="o">//</span><span class="n">PMPS</span> <span class="n">State</span> <span class="n">Stage</span><span class="p">;</span> <span class="n">bPowerSelf</span><span class="o">:=</span><span class="kc">False</span>
        <span class="n">M1</span> <span class="p">:</span> <span class="n">ST_MotionStage</span> <span class="o">:=</span> <span class="p">(</span><span class="n">sName</span><span class="o">:=</span><span class="s1">&#39;MR1K4-Coatings&#39;</span><span class="p">,</span> <span class="n">fVelocity</span><span class="o">:=</span><span class="mf">200.0</span><span class="p">,</span> <span class="n">nEnableMode</span><span class="o">:=</span><span class="n">ENUM_StageEnableMode</span><span class="o">.</span><span class="n">ALWAYS</span><span class="p">,</span> <span class="n">bPowerSelf</span><span class="o">:=</span><span class="n">FALSE</span><span class="p">);</span> <span class="o">//</span> <span class="n">M1K4</span> <span class="n">Yup</span>
        <span class="n">fbMotionStage_m1</span> <span class="p">:</span> <span class="n">FB_MotionStage</span><span class="p">;</span>

        <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;TcLinkTo&#39;</span> <span class="o">:=</span> <span class="s1">&#39;.bLimitForwardEnable:=TIIB[EL7041-1000_M1K4_Ydwn]^STM Status^Status^Digital input 1;</span>
                                  <span class="o">.</span><span class="n">bLimitBackwardEnable</span><span class="o">:=</span><span class="n">TIIB</span><span class="p">[</span><span class="n">EL7041</span><span class="o">-</span><span class="mi">1000</span><span class="n">_M1K4_Ydwn</span><span class="p">]</span><span class="o">^</span><span class="n">STM</span> <span class="n">Status</span><span class="o">^</span><span class="n">Status</span><span class="o">^</span><span class="n">Digital</span> <span class="nb">input</span> <span class="mi">2</span><span class="s1">&#39;}</span>
        <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;pytmc&#39;</span> <span class="o">:=</span> <span class="s1">&#39;</span>
            <span class="n">pv</span><span class="p">:</span> <span class="n">MR1K4</span><span class="p">:</span><span class="n">SOMS</span><span class="p">:</span><span class="n">MMS</span><span class="p">:</span><span class="n">YDWN</span>
        <span class="s1">&#39;}</span>
        <span class="n">M2</span> <span class="p">:</span> <span class="n">ST_MotionStage</span> <span class="o">:=</span> <span class="p">(</span><span class="n">fVelocity</span><span class="o">:=</span><span class="mf">200.0</span><span class="p">,</span> <span class="n">nEnableMode</span><span class="o">:=</span><span class="n">ENUM_StageEnableMode</span><span class="o">.</span><span class="n">ALWAYS</span><span class="p">,</span> <span class="n">bPowerSelf</span><span class="o">:=</span><span class="n">TRUE</span><span class="p">);</span> <span class="o">//</span> <span class="n">M1K4</span> <span class="n">Ydwn</span>
        <span class="n">fbMotionStage_m2</span> <span class="p">:</span> <span class="n">FB_MotionStage</span><span class="p">;</span>

        <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;TcLinkTo&#39;</span> <span class="o">:=</span> <span class="s1">&#39;.bLimitForwardEnable:=TIIB[EL7041-1000_M1K4_Xup]^STM Status^Status^Digital input 1;</span>
                                  <span class="o">.</span><span class="n">bLimitBackwardEnable</span><span class="o">:=</span><span class="n">TIIB</span><span class="p">[</span><span class="n">EL7041</span><span class="o">-</span><span class="mi">1000</span><span class="n">_M1K4_Xup</span><span class="p">]</span><span class="o">^</span><span class="n">STM</span> <span class="n">Status</span><span class="o">^</span><span class="n">Status</span><span class="o">^</span><span class="n">Digital</span> <span class="nb">input</span> <span class="mi">2</span><span class="s1">&#39;}</span>
        <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;pytmc&#39;</span> <span class="o">:=</span> <span class="s1">&#39;</span>
            <span class="n">pv</span><span class="p">:</span> <span class="n">MR1K4</span><span class="p">:</span><span class="n">SOMS</span><span class="p">:</span><span class="n">MMS</span><span class="p">:</span><span class="n">XUP</span>
        <span class="s1">&#39;}</span>
        <span class="n">M3</span> <span class="p">:</span> <span class="n">ST_MotionStage</span> <span class="o">:=</span> <span class="p">(</span><span class="n">fVelocity</span><span class="o">:=</span><span class="mf">1000.0</span><span class="p">,</span> <span class="n">nEnableMode</span><span class="o">:=</span><span class="n">ENUM_StageEnableMode</span><span class="o">.</span><span class="n">ALWAYS</span><span class="p">,</span> <span class="n">bPowerSelf</span><span class="o">:=</span><span class="n">TRUE</span><span class="p">);</span> <span class="o">//</span> <span class="n">M1K4</span> <span class="n">Xup</span>
        <span class="n">fbMotionStage_m3</span> <span class="p">:</span> <span class="n">FB_MotionStage</span><span class="p">;</span>

        <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;TcLinkTo&#39;</span> <span class="o">:=</span> <span class="s1">&#39;.bLimitForwardEnable:=TIIB[EL7041-1000_M1K4_Xdwn]^STM Status^Status^Digital input 1;</span>
                                  <span class="o">.</span><span class="n">bLimitBackwardEnable</span><span class="o">:=</span><span class="n">TIIB</span><span class="p">[</span><span class="n">EL7041</span><span class="o">-</span><span class="mi">1000</span><span class="n">_M1K4_Xdwn</span><span class="p">]</span><span class="o">^</span><span class="n">STM</span> <span class="n">Status</span><span class="o">^</span><span class="n">Status</span><span class="o">^</span><span class="n">Digital</span> <span class="nb">input</span> <span class="mi">2</span><span class="s1">&#39;}</span>
        <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;pytmc&#39;</span> <span class="o">:=</span> <span class="s1">&#39;</span>
            <span class="n">pv</span><span class="p">:</span> <span class="n">MR1K4</span><span class="p">:</span><span class="n">SOMS</span><span class="p">:</span><span class="n">MMS</span><span class="p">:</span><span class="n">XDWN</span>
        <span class="s1">&#39;}</span>
        <span class="n">M4</span> <span class="p">:</span> <span class="n">ST_MotionStage</span> <span class="o">:=</span> <span class="p">(</span><span class="n">fVelocity</span><span class="o">:=</span><span class="mf">1000.0</span><span class="p">,</span> <span class="n">nEnableMode</span><span class="o">:=</span><span class="n">ENUM_StageEnableMode</span><span class="o">.</span><span class="n">ALWAYS</span><span class="p">,</span> <span class="n">bPowerSelf</span><span class="o">:=</span><span class="n">TRUE</span><span class="p">);</span> <span class="o">//</span> <span class="n">M1K4</span> <span class="n">Xdwn</span>
        <span class="n">fbMotionStage_m4</span> <span class="p">:</span> <span class="n">FB_MotionStage</span><span class="p">;</span>

        <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;TcLinkTo&#39;</span> <span class="o">:=</span> <span class="s1">&#39;.bLimitForwardEnable:=TIIB[EL7041-1000_M1K4_PitchCoarse]^STM Status^Status^Digital input 1;</span>
                                  <span class="o">.</span><span class="n">bLimitBackwardEnable</span><span class="o">:=</span><span class="n">TIIB</span><span class="p">[</span><span class="n">EL7041</span><span class="o">-</span><span class="mi">1000</span><span class="n">_M1K4_PitchCoarse</span><span class="p">]</span><span class="o">^</span><span class="n">STM</span> <span class="n">Status</span><span class="o">^</span><span class="n">Status</span><span class="o">^</span><span class="n">Digital</span> <span class="nb">input</span> <span class="mi">2</span><span class="s1">&#39;}</span>
        <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;pytmc&#39;</span> <span class="o">:=</span> <span class="s1">&#39;</span>
            <span class="n">pv</span><span class="p">:</span> <span class="n">MR1K4</span><span class="p">:</span><span class="n">SOMS</span><span class="p">:</span><span class="n">MMS</span><span class="p">:</span><span class="n">PITCH</span>
        <span class="s1">&#39;}</span>
        <span class="n">M5</span> <span class="p">:</span> <span class="n">ST_MotionStage</span> <span class="o">:=</span> <span class="p">(</span><span class="n">fVelocity</span> <span class="o">:=</span> <span class="mf">150.0</span><span class="p">,</span> <span class="n">bPowerSelf</span><span class="o">:=</span><span class="n">TRUE</span><span class="p">,</span> <span class="n">nEnableMode</span><span class="o">:=</span><span class="n">ENUM_StageEnableMode</span><span class="o">.</span><span class="n">ALWAYS</span><span class="p">);</span> <span class="o">//</span> <span class="n">M1K4</span> <span class="n">Pitch</span> <span class="n">Stepper</span>
        <span class="n">fbMotionStage_m5</span> <span class="p">:</span> <span class="n">FB_MotionStage</span><span class="p">;</span>

<span class="p">(</span><span class="o">*</span>        <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;TcLinkTo&#39;</span> <span class="o">:=</span> <span class="s1">&#39;.bLimitForwardEnable:=TIIB[EL7041-1000_M1K4_Bender]^STM Status^Status^Digital input 1;</span>
                                  <span class="o">.</span><span class="n">bLimitBackwardEnable</span><span class="o">:=</span><span class="n">TIIB</span><span class="p">[</span><span class="n">EL7041</span><span class="o">-</span><span class="mi">1000</span><span class="n">_M1K4_Bender</span><span class="p">]</span><span class="o">^</span><span class="n">STM</span> <span class="n">Status</span><span class="o">^</span><span class="n">Status</span><span class="o">^</span><span class="n">Digital</span> <span class="nb">input</span> <span class="mi">2</span><span class="s1">&#39;}</span>
        <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;pytmc&#39;</span> <span class="o">:=</span> <span class="s1">&#39;</span>
            <span class="n">pv</span><span class="p">:</span> <span class="n">MR1K4</span><span class="p">:</span><span class="n">SOMS</span><span class="p">:</span><span class="n">MMS</span><span class="p">:</span><span class="n">BENDER</span>
        <span class="s1">&#39;}</span>
        <span class="n">M6</span> <span class="p">:</span> <span class="n">ST_MotionStage</span> <span class="o">:=</span> <span class="p">(</span><span class="n">fVelocity</span> <span class="o">:=</span> <span class="mf">150.0</span><span class="p">,</span> <span class="n">bPowerSelf</span><span class="o">:=</span><span class="n">TRUE</span><span class="p">);</span> <span class="o">//</span> <span class="n">M1K4</span> <span class="n">Bender</span>
        <span class="n">fbMotionStage_m6</span> <span class="p">:</span> <span class="n">FB_MotionStage</span><span class="p">;</span>
<span class="o">*</span><span class="p">)</span>

    <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;TcLinkTo&#39;</span> <span class="o">:=</span> <span class="s1">&#39;.fbRunHOMS.bSTOEnable1:=TIIB[EL1004_M1K4_STO]^Channel 1^Input;</span>
                              <span class="o">.</span><span class="n">fbRunHOMS</span><span class="o">.</span><span class="n">bSTOEnable2</span><span class="o">:=</span><span class="n">TIIB</span><span class="p">[</span><span class="n">EL1004_M1K4_STO</span><span class="p">]</span><span class="o">^</span><span class="n">Channel</span> <span class="mi">2</span><span class="o">^</span><span class="n">Input</span><span class="p">;</span>
                              <span class="o">.</span><span class="n">fbRunHOMS</span><span class="o">.</span><span class="n">stYupEnc</span><span class="o">.</span><span class="n">Count</span><span class="o">:=</span><span class="n">TIIB</span><span class="p">[</span><span class="n">EL5042_M1K4_Yupdwn</span><span class="p">]</span><span class="o">^</span><span class="n">FB</span> <span class="n">Inputs</span> <span class="n">Channel</span> <span class="mi">1</span><span class="o">^</span><span class="n">Position</span><span class="p">;</span>
                              <span class="o">.</span><span class="n">fbRunHOMS</span><span class="o">.</span><span class="n">stYdwnEnc</span><span class="o">.</span><span class="n">Count</span><span class="o">:=</span><span class="n">TIIB</span><span class="p">[</span><span class="n">EL5042_M1K4_Yupdwn</span><span class="p">]</span><span class="o">^</span><span class="n">FB</span> <span class="n">Inputs</span> <span class="n">Channel</span> <span class="mi">2</span><span class="o">^</span><span class="n">Position</span><span class="p">;</span>
                              <span class="o">.</span><span class="n">fbRunHOMS</span><span class="o">.</span><span class="n">stXupEnc</span><span class="o">.</span><span class="n">Count</span><span class="o">:=</span><span class="n">TIIB</span><span class="p">[</span><span class="n">EL5042_M1K4_Xupdwn</span><span class="p">]</span><span class="o">^</span><span class="n">FB</span> <span class="n">Inputs</span> <span class="n">Channel</span> <span class="mi">1</span><span class="o">^</span><span class="n">Position</span><span class="p">;</span>
                              <span class="o">.</span><span class="n">fbRunHOMS</span><span class="o">.</span><span class="n">stXdwnEnc</span><span class="o">.</span><span class="n">Count</span><span class="o">:=</span><span class="n">TIIB</span><span class="p">[</span><span class="n">EL5042_M1K4_Xupdwn</span><span class="p">]</span><span class="o">^</span><span class="n">FB</span> <span class="n">Inputs</span> <span class="n">Channel</span> <span class="mi">2</span><span class="o">^</span><span class="n">Position</span><span class="s1">&#39;}</span>
    <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;pytmc&#39;</span> <span class="o">:=</span> <span class="s1">&#39;</span>
        <span class="n">pv</span><span class="p">:</span> <span class="n">MR1K4</span><span class="p">:</span><span class="n">SOMS</span>
    <span class="s1">&#39;}</span>
    <span class="n">M1K4</span> <span class="p">:</span> <span class="n">DUT_HOMS</span><span class="p">;</span>

    <span class="o">//</span> <span class="n">Encoder</span> <span class="n">Arrays</span><span class="o">/</span><span class="n">RMS</span> <span class="n">Watch</span><span class="p">:</span>
        <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;pytmc&#39;</span> <span class="o">:=</span> <span class="s1">&#39;</span>
            <span class="n">pv</span><span class="p">:</span> <span class="n">MR1K4</span><span class="p">:</span><span class="n">SOMS</span><span class="p">:</span><span class="n">ENC</span><span class="p">:</span><span class="n">Y</span>
        <span class="s1">&#39;}</span>
        <span class="n">fbYRMSErrorM1K4</span> <span class="p">:</span> <span class="n">FB_RMSWatch</span><span class="p">;</span>
        <span class="n">fMaxYRMSErrorM1K4</span> <span class="p">:</span> <span class="n">LREAL</span><span class="p">;</span>
        <span class="n">fMinYRMSErrorM1K4</span> <span class="p">:</span> <span class="n">LREAL</span><span class="p">;</span>

        <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;pytmc&#39;</span> <span class="o">:=</span> <span class="s1">&#39;</span>
            <span class="n">pv</span><span class="p">:</span> <span class="n">MR1K4</span><span class="p">:</span><span class="n">SOMS</span><span class="p">:</span><span class="n">ENC</span><span class="p">:</span><span class="n">X</span>
        <span class="s1">&#39;}</span>
        <span class="n">fbXRMSErrorM1K4</span> <span class="p">:</span> <span class="n">FB_RMSWatch</span><span class="p">;</span>
        <span class="n">fMaxXRMSErrorM1K4</span> <span class="p">:</span> <span class="n">LREAL</span><span class="p">;</span>
        <span class="n">fMinXRMSErrorM1K4</span> <span class="p">:</span> <span class="n">LREAL</span><span class="p">;</span>

        <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;pytmc&#39;</span> <span class="o">:=</span> <span class="s1">&#39;</span>
            <span class="n">pv</span><span class="p">:</span> <span class="n">MR1K4</span><span class="p">:</span><span class="n">SOMS</span><span class="p">:</span><span class="n">ENC</span><span class="p">:</span><span class="n">PITCH</span>
        <span class="s1">&#39;}</span>
        <span class="n">fbPitchRMSErrorM1K4</span> <span class="p">:</span> <span class="n">FB_RMSWatch</span><span class="p">;</span>
        <span class="n">fMaxPitchRMSErrorM1K4</span> <span class="p">:</span> <span class="n">LREAL</span><span class="p">;</span>
        <span class="n">fMinPitchRMSErrorM1K4</span> <span class="p">:</span> <span class="n">LREAL</span><span class="p">;</span>

        <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;pytmc&#39;</span> <span class="o">:=</span> <span class="s1">&#39;</span>
            <span class="n">pv</span><span class="p">:</span> <span class="n">MR1K4</span><span class="p">:</span><span class="n">SOMS</span><span class="p">:</span><span class="n">ENC</span><span class="p">:</span><span class="n">BENDER</span>
        <span class="s1">&#39;}</span>
        <span class="n">fbBenderRMSErrorM1K4</span> <span class="p">:</span> <span class="n">FB_RMSWatch</span><span class="p">;</span>
        <span class="n">fMaxBenderRMSErrorM1K4</span> <span class="p">:</span> <span class="n">LREAL</span><span class="p">;</span>
        <span class="n">fMinBenderRMSErrorM1K4</span> <span class="p">:</span> <span class="n">LREAL</span><span class="p">;</span>

    <span class="o">//</span> <span class="n">Piezo</span> <span class="n">Pitch</span> <span class="n">Control</span>
        <span class="o">//</span><span class="n">fbM1K4PitchControl</span> <span class="p">:</span> <span class="n">FB_PitchControl</span><span class="p">;</span>
        <span class="o">//</span><span class="n">bM1K4PitchDone</span> <span class="p">:</span> <span class="n">BOOL</span><span class="p">;</span>
        <span class="o">//</span><span class="n">bM1K4PitchBusy</span> <span class="p">:</span> <span class="n">BOOL</span><span class="p">;</span>

    <span class="o">//</span> <span class="n">Bender</span> <span class="n">Control</span>
        <span class="n">fbBenderM1K4</span> <span class="p">:</span> <span class="n">FB_Bender</span><span class="p">;</span>

    <span class="o">//</span> <span class="n">Raw</span> <span class="n">Encoder</span> <span class="n">Counts</span>
        <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;pytmc&#39;</span> <span class="o">:=</span> <span class="s1">&#39;</span>
            <span class="n">pv</span><span class="p">:</span> <span class="n">MR1K4</span><span class="p">:</span><span class="n">SOMS</span><span class="p">:</span><span class="n">ENC</span><span class="p">:</span><span class="n">YUP</span><span class="p">:</span><span class="n">CNT</span>
            <span class="n">field</span><span class="p">:</span> <span class="n">EGU</span> <span class="n">cnt</span>
            <span class="n">io</span><span class="p">:</span> <span class="n">i</span>
        <span class="s1">&#39;}</span>
        <span class="n">nEncCntYupM1K4</span> <span class="p">:</span> <span class="n">UDINT</span><span class="p">;</span>
        <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;pytmc&#39;</span> <span class="o">:=</span> <span class="s1">&#39;</span>
            <span class="n">pv</span><span class="p">:</span> <span class="n">MR1K4</span><span class="p">:</span><span class="n">SOMS</span><span class="p">:</span><span class="n">ENC</span><span class="p">:</span><span class="n">YDWN</span><span class="p">:</span><span class="n">CNT</span>
            <span class="n">field</span><span class="p">:</span> <span class="n">EGU</span> <span class="n">cnt</span>
            <span class="n">io</span><span class="p">:</span> <span class="n">i</span>
        <span class="s1">&#39;}</span>
        <span class="n">nEncCntYdwnM1K4</span> <span class="p">:</span> <span class="n">UDINT</span><span class="p">;</span>
        <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;pytmc&#39;</span> <span class="o">:=</span> <span class="s1">&#39;</span>
            <span class="n">pv</span><span class="p">:</span> <span class="n">MR1K4</span><span class="p">:</span><span class="n">SOMS</span><span class="p">:</span><span class="n">ENC</span><span class="p">:</span><span class="n">XUP</span><span class="p">:</span><span class="n">CNT</span>
            <span class="n">field</span><span class="p">:</span> <span class="n">EGU</span> <span class="n">cnt</span>
            <span class="n">io</span><span class="p">:</span> <span class="n">i</span>
        <span class="s1">&#39;}</span>
        <span class="n">nEncCntXupM1K4</span> <span class="p">:</span> <span class="n">UDINT</span><span class="p">;</span>
        <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;pytmc&#39;</span> <span class="o">:=</span> <span class="s1">&#39;</span>
            <span class="n">pv</span><span class="p">:</span> <span class="n">MR1K4</span><span class="p">:</span><span class="n">SOMS</span><span class="p">:</span><span class="n">ENC</span><span class="p">:</span><span class="n">XDWN</span><span class="p">:</span><span class="n">CNT</span>
            <span class="n">field</span><span class="p">:</span> <span class="n">EGU</span> <span class="n">cnt</span>
            <span class="n">io</span><span class="p">:</span> <span class="n">i</span>
        <span class="s1">&#39;}</span>
        <span class="n">nEncCntXdwnM1K4</span> <span class="p">:</span> <span class="n">UDINT</span><span class="p">;</span>
        <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;pytmc&#39;</span> <span class="o">:=</span> <span class="s1">&#39;</span>
            <span class="n">pv</span><span class="p">:</span> <span class="n">MR1K4</span><span class="p">:</span><span class="n">SOMS</span><span class="p">:</span><span class="n">ENC</span><span class="p">:</span><span class="n">PITCH</span><span class="p">:</span><span class="n">CNT</span>
            <span class="n">field</span><span class="p">:</span> <span class="n">EGU</span> <span class="n">cnt</span>
            <span class="n">io</span><span class="p">:</span> <span class="n">i</span>
        <span class="s1">&#39;}</span>
        <span class="n">nEncCntPitchM1K4</span> <span class="p">:</span> <span class="n">UDINT</span><span class="p">;</span>

    <span class="o">//</span> <span class="n">Encoder</span> <span class="n">Reference</span> <span class="n">Values</span>
        <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;pytmc&#39;</span> <span class="o">:=</span> <span class="s1">&#39;</span>
            <span class="n">pv</span><span class="p">:</span> <span class="n">MR1K4</span><span class="p">:</span><span class="n">SOMS</span><span class="p">:</span><span class="n">ENC</span><span class="p">:</span><span class="n">YUP</span><span class="p">:</span><span class="n">REF</span>
            <span class="n">field</span><span class="p">:</span> <span class="n">EGU</span> <span class="n">cnt</span>
            <span class="n">io</span><span class="p">:</span> <span class="n">i</span>
        <span class="s1">&#39;}</span>
        <span class="n">nEncRefYupM1K4</span> <span class="p">:</span> <span class="n">UDINT</span><span class="p">;</span>
        <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;pytmc&#39;</span> <span class="o">:=</span> <span class="s1">&#39;</span>
            <span class="n">pv</span><span class="p">:</span> <span class="n">MR1K4</span><span class="p">:</span><span class="n">SOMS</span><span class="p">:</span><span class="n">ENC</span><span class="p">:</span><span class="n">YDWN</span><span class="p">:</span><span class="n">REF</span>
            <span class="n">field</span><span class="p">:</span> <span class="n">EGU</span> <span class="n">cnt</span>
            <span class="n">io</span><span class="p">:</span> <span class="n">i</span>
        <span class="s1">&#39;}</span>
        <span class="n">nEncRefYdwnM1K4</span> <span class="p">:</span> <span class="n">UDINT</span><span class="p">;</span>
        <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;pytmc&#39;</span> <span class="o">:=</span> <span class="s1">&#39;</span>
            <span class="n">pv</span><span class="p">:</span> <span class="n">MR1K4</span><span class="p">:</span><span class="n">SOMS</span><span class="p">:</span><span class="n">ENC</span><span class="p">:</span><span class="n">XUP</span><span class="p">:</span><span class="n">REF</span>
            <span class="n">field</span><span class="p">:</span> <span class="n">EGU</span> <span class="n">cnt</span>
            <span class="n">io</span><span class="p">:</span> <span class="n">i</span>
        <span class="s1">&#39;}</span>
        <span class="n">nEncRefXupM1K4</span> <span class="p">:</span> <span class="n">UDINT</span><span class="p">;</span>
        <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;pytmc&#39;</span> <span class="o">:=</span> <span class="s1">&#39;</span>
            <span class="n">pv</span><span class="p">:</span> <span class="n">MR1K4</span><span class="p">:</span><span class="n">SOMS</span><span class="p">:</span><span class="n">ENC</span><span class="p">:</span><span class="n">XDWN</span><span class="p">:</span><span class="n">REF</span>
            <span class="n">field</span><span class="p">:</span> <span class="n">EGU</span> <span class="n">cnt</span>
            <span class="n">io</span><span class="p">:</span> <span class="n">i</span>
        <span class="s1">&#39;}</span>
        <span class="n">nEncRefXdwnM1K4</span> <span class="p">:</span> <span class="n">UDINT</span><span class="p">;</span>
        <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;pytmc&#39;</span> <span class="o">:=</span> <span class="s1">&#39;</span>
            <span class="n">pv</span><span class="p">:</span> <span class="n">MR1K4</span><span class="p">:</span><span class="n">SOMS</span><span class="p">:</span><span class="n">ENC</span><span class="p">:</span><span class="n">PITCH</span><span class="p">:</span><span class="n">REF</span>
            <span class="n">field</span><span class="p">:</span> <span class="n">EGU</span> <span class="n">cnt</span>
            <span class="n">io</span><span class="p">:</span> <span class="n">i</span>
        <span class="s1">&#39;}</span>
        <span class="n">nEncRefPitchM1K4</span> <span class="p">:</span> <span class="n">UDINT</span><span class="p">;</span>
        <span class="n">mcReadParameterPitchM1K4</span> <span class="p">:</span> <span class="n">MC_ReadParameter</span><span class="p">;</span>
        <span class="n">fEncRefPitchM1K4_urad</span> <span class="p">:</span> <span class="n">LREAL</span><span class="p">;</span> <span class="o">//</span> <span class="n">Current</span> <span class="n">Pitch</span> <span class="n">encoder</span> <span class="n">offset</span> <span class="ow">in</span> <span class="n">urad</span>

    <span class="o">//</span> <span class="n">Common</span>
    <span class="n">fEncLeverArm_mm</span> <span class="p">:</span> <span class="n">LREAL</span> <span class="o">:=</span> <span class="mf">513.0</span><span class="p">;</span>

<span class="o">//</span> <span class="n">LAMP</span> <span class="n">KB</span> <span class="n">Motors</span>
    <span class="o">//</span><span class="n">MR2K4</span> <span class="n">X</span>
        <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;TcLinkTo&#39;</span> <span class="o">:=</span> <span class="s1">&#39;.bLimitForwardEnable :=TIIB[EL7041-0052_M2K4X]^STM Status^Status^Digital input 1;</span>
                                  <span class="o">.</span><span class="n">bLimitBackwardEnable</span><span class="o">:=</span><span class="n">TIIB</span><span class="p">[</span><span class="n">EL7041</span><span class="o">-</span><span class="mi">0052</span><span class="n">_M2K4X</span><span class="p">]</span><span class="o">^</span><span class="n">STM</span> <span class="n">Status</span><span class="o">^</span><span class="n">Status</span><span class="o">^</span><span class="n">Digital</span> <span class="nb">input</span> <span class="mi">2</span><span class="p">;</span>
                                  <span class="o">.</span><span class="n">nRawEncoderULINT</span>    <span class="o">:=</span> <span class="n">TIIB</span><span class="p">[</span><span class="n">EL5042_M2K4X_M2K4Y</span><span class="p">]</span><span class="o">^</span><span class="n">FB</span> <span class="n">Inputs</span> <span class="n">Channel</span> <span class="mi">1</span><span class="o">^</span><span class="n">Position</span><span class="s1">&#39;}</span>
        <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;pytmc&#39;</span> <span class="o">:=</span> <span class="s1">&#39;</span>
        <span class="n">pv</span><span class="p">:</span> <span class="n">MR2K4</span><span class="p">:</span><span class="n">KBO</span><span class="p">:</span><span class="n">MMS</span><span class="p">:</span><span class="n">X</span>
        <span class="s1">&#39;}</span>
        <span class="n">M7</span> <span class="p">:</span> <span class="n">ST_MotionStage</span> <span class="o">:=</span> <span class="p">(</span><span class="n">nEnableMode</span><span class="o">:=</span><span class="n">ENUM_StageEnableMode</span><span class="o">.</span><span class="n">ALWAYS</span><span class="p">,</span> <span class="n">bPowerSelf</span><span class="o">:=</span><span class="n">TRUE</span><span class="p">);</span>
        <span class="n">fbMotionStage_m7</span> <span class="p">:</span> <span class="n">FB_MotionStage</span><span class="p">;</span>
    <span class="o">//</span><span class="n">MR2K4</span> <span class="n">Y</span>
        <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;TcLinkTo&#39;</span> <span class="o">:=</span> <span class="s1">&#39;.bLimitForwardEnable :=TIIB[EL7041-0052_M2K4Y]^STM Status^Status^Digital input 1;</span>
                                  <span class="o">.</span><span class="n">bLimitBackwardEnable</span><span class="o">:=</span><span class="n">TIIB</span><span class="p">[</span><span class="n">EL7041</span><span class="o">-</span><span class="mi">0052</span><span class="n">_M2K4Y</span><span class="p">]</span><span class="o">^</span><span class="n">STM</span> <span class="n">Status</span><span class="o">^</span><span class="n">Status</span><span class="o">^</span><span class="n">Digital</span> <span class="nb">input</span> <span class="mi">2</span><span class="p">;</span>
                                  <span class="o">.</span><span class="n">nRawEncoderULINT</span>    <span class="o">:=</span> <span class="n">TIIB</span><span class="p">[</span><span class="n">EL5042_M2K4X_M2K4Y</span><span class="p">]</span><span class="o">^</span><span class="n">FB</span> <span class="n">Inputs</span> <span class="n">Channel</span> <span class="mi">2</span><span class="o">^</span><span class="n">Position</span><span class="s1">&#39;}</span>
        <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;pytmc&#39;</span> <span class="o">:=</span> <span class="s1">&#39;</span>
        <span class="n">pv</span><span class="p">:</span> <span class="n">MR2K4</span><span class="p">:</span><span class="n">KBO</span><span class="p">:</span><span class="n">MMS</span><span class="p">:</span><span class="n">Y</span>
        <span class="s1">&#39;}</span>
        <span class="o">//</span><span class="n">PMPS</span> <span class="n">State</span> <span class="n">Stage</span><span class="p">;</span> <span class="n">bPowerSelf</span><span class="o">:=</span><span class="kc">False</span>
        <span class="n">M8</span> <span class="p">:</span> <span class="n">ST_MotionStage</span> <span class="o">:=</span> <span class="p">(</span><span class="n">sName</span><span class="o">:=</span><span class="s1">&#39;MR2K4-Coatings&#39;</span><span class="p">,</span> <span class="n">nEnableMode</span><span class="o">:=</span><span class="n">ENUM_StageEnableMode</span><span class="o">.</span><span class="n">ALWAYS</span><span class="p">,</span> <span class="n">bPowerSelf</span><span class="o">:=</span><span class="n">FALSE</span><span class="p">);</span>
        <span class="n">fbMotionStage_m8</span> <span class="p">:</span> <span class="n">FB_MotionStage</span><span class="p">;</span>
    <span class="o">//</span><span class="n">MR2K4</span> <span class="n">rY</span>
        <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;TcLinkTo&#39;</span> <span class="o">:=</span> <span class="s1">&#39;.bLimitForwardEnable :=TIIB[EL7041-0052_M2K4rY]^STM Status^Status^Digital input 1;</span>
                                  <span class="o">.</span><span class="n">bLimitBackwardEnable</span><span class="o">:=</span><span class="n">TIIB</span><span class="p">[</span><span class="n">EL7041</span><span class="o">-</span><span class="mi">0052</span><span class="n">_M2K4rY</span><span class="p">]</span><span class="o">^</span><span class="n">STM</span> <span class="n">Status</span><span class="o">^</span><span class="n">Status</span><span class="o">^</span><span class="n">Digital</span> <span class="nb">input</span> <span class="mi">2</span><span class="p">;</span>
                                  <span class="o">.</span><span class="n">nRawEncoderULINT</span>    <span class="o">:=</span> <span class="n">TIIB</span><span class="p">[</span><span class="n">EL5042_M2K4rY_M3K4X</span><span class="p">]</span><span class="o">^</span><span class="n">FB</span> <span class="n">Inputs</span> <span class="n">Channel</span> <span class="mi">1</span><span class="o">^</span><span class="n">Position</span><span class="s1">&#39;}</span>
        <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;pytmc&#39;</span> <span class="o">:=</span> <span class="s1">&#39;</span>
        <span class="n">pv</span><span class="p">:</span> <span class="n">MR2K4</span><span class="p">:</span><span class="n">KBO</span><span class="p">:</span><span class="n">MMS</span><span class="p">:</span><span class="n">PITCH</span>
        <span class="s1">&#39;}</span>
        <span class="n">M9</span> <span class="p">:</span> <span class="n">ST_MotionStage</span> <span class="o">:=</span> <span class="p">(</span><span class="n">nEnableMode</span><span class="o">:=</span><span class="n">ENUM_StageEnableMode</span><span class="o">.</span><span class="n">ALWAYS</span><span class="p">,</span> <span class="n">bPowerSelf</span><span class="o">:=</span><span class="n">TRUE</span><span class="p">);</span>
        <span class="n">fbMotionStage_m9</span> <span class="p">:</span> <span class="n">FB_MotionStage</span><span class="p">;</span>
    <span class="o">//</span><span class="n">MR2K4</span> <span class="n">US</span> <span class="n">BEND</span>
        <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;TcLinkTo&#39;</span> <span class="o">:=</span> <span class="s1">&#39;.bLimitForwardEnable :=TIIB[EL7041_M2K4_BEND_US]^STM Status^Status^Digital input 1;</span>
                                  <span class="o">.</span><span class="n">bLimitBackwardEnable</span><span class="o">:=</span><span class="n">TIIB</span><span class="p">[</span><span class="n">EL7041_M2K4_BEND_US</span><span class="p">]</span><span class="o">^</span><span class="n">STM</span> <span class="n">Status</span><span class="o">^</span><span class="n">Status</span><span class="o">^</span><span class="n">Digital</span> <span class="nb">input</span> <span class="mi">2</span><span class="p">;</span>
                                  <span class="o">.</span><span class="n">nRawEncoderULINT</span>    <span class="o">:=</span> <span class="n">TIIB</span><span class="p">[</span><span class="n">EL5042_M2K4_BEND_USDS</span><span class="p">]</span><span class="o">^</span><span class="n">FB</span> <span class="n">Inputs</span> <span class="n">Channel</span> <span class="mi">1</span><span class="o">^</span><span class="n">Position</span><span class="s1">&#39;}</span>
        <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;pytmc&#39;</span> <span class="o">:=</span> <span class="s1">&#39;</span>
        <span class="n">pv</span><span class="p">:</span> <span class="n">MR2K4</span><span class="p">:</span><span class="n">KBO</span><span class="p">:</span><span class="n">MMS</span><span class="p">:</span><span class="n">BEND</span><span class="p">:</span><span class="n">US</span>
        <span class="s1">&#39;}</span>
        <span class="n">M10</span> <span class="p">:</span> <span class="n">ST_MotionStage</span> <span class="o">:=</span> <span class="p">(</span><span class="n">nEnableMode</span><span class="o">:=</span><span class="n">ENUM_StageEnableMode</span><span class="o">.</span><span class="n">DURING_MOTION</span><span class="p">,</span> <span class="n">bPowerSelf</span><span class="o">:=</span><span class="n">TRUE</span><span class="p">);</span>
        <span class="n">fbMotionStage_m10</span> <span class="p">:</span> <span class="n">FB_MotionStage</span><span class="p">;</span>
    <span class="o">//</span><span class="n">MR2K4</span> <span class="n">DS</span> <span class="n">BEND</span>
        <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;TcLinkTo&#39;</span> <span class="o">:=</span> <span class="s1">&#39;.bLimitForwardEnable :=TIIB[EL7041_M2K4_BEND_DS]^STM Status^Status^Digital input 1;</span>
                                  <span class="o">.</span><span class="n">bLimitBackwardEnable</span><span class="o">:=</span><span class="n">TIIB</span><span class="p">[</span><span class="n">EL7041_M2K4_BEND_DS</span><span class="p">]</span><span class="o">^</span><span class="n">STM</span> <span class="n">Status</span><span class="o">^</span><span class="n">Status</span><span class="o">^</span><span class="n">Digital</span> <span class="nb">input</span> <span class="mi">2</span><span class="p">;</span>
                                  <span class="o">.</span><span class="n">nRawEncoderULINT</span>    <span class="o">:=</span> <span class="n">TIIB</span><span class="p">[</span><span class="n">EL5042_M2K4_BEND_USDS</span><span class="p">]</span><span class="o">^</span><span class="n">FB</span> <span class="n">Inputs</span> <span class="n">Channel</span> <span class="mi">2</span><span class="o">^</span><span class="n">Position</span><span class="s1">&#39;}</span>
        <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;pytmc&#39;</span> <span class="o">:=</span> <span class="s1">&#39;</span>
        <span class="n">pv</span><span class="p">:</span> <span class="n">MR2K4</span><span class="p">:</span><span class="n">KBO</span><span class="p">:</span><span class="n">MMS</span><span class="p">:</span><span class="n">BEND</span><span class="p">:</span><span class="n">DS</span>
        <span class="s1">&#39;}</span>
        <span class="n">M11</span> <span class="p">:</span> <span class="n">ST_MotionStage</span> <span class="o">:=</span> <span class="p">(</span><span class="n">nEnableMode</span><span class="o">:=</span><span class="n">ENUM_StageEnableMode</span><span class="o">.</span><span class="n">DURING_MOTION</span><span class="p">,</span> <span class="n">bPowerSelf</span><span class="o">:=</span><span class="n">TRUE</span><span class="p">);</span>
        <span class="n">fbMotionStage_m11</span> <span class="p">:</span> <span class="n">FB_MotionStage</span><span class="p">;</span>
    <span class="o">//</span><span class="n">MR3K4</span> <span class="n">X</span>
        <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;TcLinkTo&#39;</span> <span class="o">:=</span> <span class="s1">&#39;.bLimitForwardEnable :=TIIB[EL7041-0052_M3K4X]^STM Status^Status^Digital input 1;</span>
                                  <span class="o">.</span><span class="n">bLimitBackwardEnable</span><span class="o">:=</span><span class="n">TIIB</span><span class="p">[</span><span class="n">EL7041</span><span class="o">-</span><span class="mi">0052</span><span class="n">_M3K4X</span><span class="p">]</span><span class="o">^</span><span class="n">STM</span> <span class="n">Status</span><span class="o">^</span><span class="n">Status</span><span class="o">^</span><span class="n">Digital</span> <span class="nb">input</span> <span class="mi">2</span><span class="p">;</span>
                                  <span class="o">.</span><span class="n">nRawEncoderULINT</span>    <span class="o">:=</span> <span class="n">TIIB</span><span class="p">[</span><span class="n">EL5042_M2K4rY_M3K4X</span><span class="p">]</span><span class="o">^</span><span class="n">FB</span> <span class="n">Inputs</span> <span class="n">Channel</span> <span class="mi">2</span><span class="o">^</span><span class="n">Position</span><span class="s1">&#39;}</span>
        <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;pytmc&#39;</span> <span class="o">:=</span> <span class="s1">&#39;</span>
        <span class="n">pv</span><span class="p">:</span> <span class="n">MR3K4</span><span class="p">:</span><span class="n">KBO</span><span class="p">:</span><span class="n">MMS</span><span class="p">:</span><span class="n">X</span>
        <span class="s1">&#39;}</span>
        <span class="o">//</span><span class="n">PMPS</span> <span class="n">State</span> <span class="n">Stage</span><span class="p">;</span> <span class="n">bPowerSelf</span><span class="o">:=</span><span class="kc">False</span>
        <span class="n">M12</span> <span class="p">:</span> <span class="n">ST_MotionStage</span> <span class="o">:=</span> <span class="p">(</span><span class="n">sName</span><span class="o">:=</span><span class="s1">&#39;MR3K4-Coatings&#39;</span><span class="p">,</span> <span class="n">nEnableMode</span><span class="o">:=</span><span class="n">ENUM_StageEnableMode</span><span class="o">.</span><span class="n">ALWAYS</span><span class="p">,</span> <span class="n">bPowerSelf</span><span class="o">:=</span><span class="n">FALSE</span><span class="p">);</span>
        <span class="n">fbMotionStage_m12</span> <span class="p">:</span> <span class="n">FB_MotionStage</span><span class="p">;</span>
    <span class="o">//</span><span class="n">MR3K4</span> <span class="n">Y</span>
        <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;TcLinkTo&#39;</span> <span class="o">:=</span> <span class="s1">&#39;.bLimitForwardEnable :=TIIB[EL7041-0052_M3K4Y]^STM Status^Status^Digital input 1;</span>
                                  <span class="o">.</span><span class="n">bLimitBackwardEnable</span><span class="o">:=</span><span class="n">TIIB</span><span class="p">[</span><span class="n">EL7041</span><span class="o">-</span><span class="mi">0052</span><span class="n">_M3K4Y</span><span class="p">]</span><span class="o">^</span><span class="n">STM</span> <span class="n">Status</span><span class="o">^</span><span class="n">Status</span><span class="o">^</span><span class="n">Digital</span> <span class="nb">input</span> <span class="mi">2</span><span class="p">;</span>
                                  <span class="o">.</span><span class="n">nRawEncoderULINT</span>    <span class="o">:=</span> <span class="n">TIIB</span><span class="p">[</span><span class="n">EL5042_M3K4Y_M3K4rX</span><span class="p">]</span><span class="o">^</span><span class="n">FB</span> <span class="n">Inputs</span> <span class="n">Channel</span> <span class="mi">1</span><span class="o">^</span><span class="n">Position</span><span class="s1">&#39;}</span>
        <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;pytmc&#39;</span> <span class="o">:=</span> <span class="s1">&#39;</span>
        <span class="n">pv</span><span class="p">:</span> <span class="n">MR3K4</span><span class="p">:</span><span class="n">KBO</span><span class="p">:</span><span class="n">MMS</span><span class="p">:</span><span class="n">Y</span>
        <span class="s1">&#39;}</span>
        <span class="n">M13</span> <span class="p">:</span> <span class="n">ST_MotionStage</span> <span class="o">:=</span> <span class="p">(</span><span class="n">nEnableMode</span><span class="o">:=</span><span class="n">ENUM_StageEnableMode</span><span class="o">.</span><span class="n">ALWAYS</span><span class="p">,</span> <span class="n">bPowerSelf</span><span class="o">:=</span><span class="n">TRUE</span><span class="p">);</span>
        <span class="n">fbMotionStage_m13</span> <span class="p">:</span> <span class="n">FB_MotionStage</span><span class="p">;</span>
    <span class="o">//</span><span class="n">MR3K4</span> <span class="n">rX</span>
        <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;TcLinkTo&#39;</span> <span class="o">:=</span> <span class="s1">&#39;.bLimitForwardEnable :=TIIB[EL7041-0052_M3K4rX]^STM Status^Status^Digital input 1;</span>
                                  <span class="o">.</span><span class="n">bLimitBackwardEnable</span><span class="o">:=</span><span class="n">TIIB</span><span class="p">[</span><span class="n">EL7041</span><span class="o">-</span><span class="mi">0052</span><span class="n">_M3K4rX</span><span class="p">]</span><span class="o">^</span><span class="n">STM</span> <span class="n">Status</span><span class="o">^</span><span class="n">Status</span><span class="o">^</span><span class="n">Digital</span> <span class="nb">input</span> <span class="mi">2</span><span class="p">;</span>
                                  <span class="o">.</span><span class="n">nRawEncoderULINT</span>    <span class="o">:=</span> <span class="n">TIIB</span><span class="p">[</span><span class="n">EL5042_M3K4Y_M3K4rX</span><span class="p">]</span><span class="o">^</span><span class="n">FB</span> <span class="n">Inputs</span> <span class="n">Channel</span> <span class="mi">2</span><span class="o">^</span><span class="n">Position</span><span class="s1">&#39;}</span>
        <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;pytmc&#39;</span> <span class="o">:=</span> <span class="s1">&#39;</span>
        <span class="n">pv</span><span class="p">:</span> <span class="n">MR3K4</span><span class="p">:</span><span class="n">KBO</span><span class="p">:</span><span class="n">MMS</span><span class="p">:</span><span class="n">PITCH</span>
        <span class="s1">&#39;}</span>
        <span class="n">M14</span> <span class="p">:</span> <span class="n">ST_MotionStage</span> <span class="o">:=</span> <span class="p">(</span><span class="n">nEnableMode</span><span class="o">:=</span><span class="n">ENUM_StageEnableMode</span><span class="o">.</span><span class="n">ALWAYS</span><span class="p">,</span> <span class="n">bPowerSelf</span><span class="o">:=</span><span class="n">TRUE</span><span class="p">);</span>
        <span class="n">fbMotionStage_m14</span> <span class="p">:</span> <span class="n">FB_MotionStage</span><span class="p">;</span>
    <span class="o">//</span><span class="n">MR3K4</span> <span class="n">US</span> <span class="n">BEND</span>
        <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;TcLinkTo&#39;</span> <span class="o">:=</span> <span class="s1">&#39;.bLimitForwardEnable :=TIIB[EL7041_M3K4_BEND_US]^STM Status^Status^Digital input 1;</span>
                                  <span class="o">.</span><span class="n">bLimitBackwardEnable</span><span class="o">:=</span><span class="n">TIIB</span><span class="p">[</span><span class="n">EL7041_M3K4_BEND_US</span><span class="p">]</span><span class="o">^</span><span class="n">STM</span> <span class="n">Status</span><span class="o">^</span><span class="n">Status</span><span class="o">^</span><span class="n">Digital</span> <span class="nb">input</span> <span class="mi">2</span><span class="p">;</span>
                                  <span class="o">.</span><span class="n">nRawEncoderULINT</span>    <span class="o">:=</span> <span class="n">TIIB</span><span class="p">[</span><span class="n">EL5042_M3K4_BEND_USDS</span><span class="p">]</span><span class="o">^</span><span class="n">FB</span> <span class="n">Inputs</span> <span class="n">Channel</span> <span class="mi">1</span><span class="o">^</span><span class="n">Position</span><span class="s1">&#39;}</span>
        <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;pytmc&#39;</span> <span class="o">:=</span> <span class="s1">&#39;</span>
        <span class="n">pv</span><span class="p">:</span> <span class="n">MR3K4</span><span class="p">:</span><span class="n">KBO</span><span class="p">:</span><span class="n">MMS</span><span class="p">:</span><span class="n">BEND</span><span class="p">:</span><span class="n">US</span>
        <span class="s1">&#39;}</span>
        <span class="n">M15</span> <span class="p">:</span> <span class="n">ST_MotionStage</span> <span class="o">:=</span> <span class="p">(</span><span class="n">nEnableMode</span><span class="o">:=</span><span class="n">ENUM_StageEnableMode</span><span class="o">.</span><span class="n">DURING_MOTION</span><span class="p">,</span> <span class="n">bPowerSelf</span><span class="o">:=</span><span class="n">TRUE</span><span class="p">);</span>
        <span class="n">fbMotionStage_m15</span> <span class="p">:</span> <span class="n">FB_MotionStage</span><span class="p">;</span>
        <span class="o">//////////////////////////////////</span>
    <span class="o">//</span><span class="n">MR3K4</span> <span class="n">DS</span> <span class="n">BEND</span>
        <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;TcLinkTo&#39;</span> <span class="o">:=</span> <span class="s1">&#39;.bLimitForwardEnable :=TIIB[EL7041_M3K4_BEND_DS]^STM Status^Status^Digital input 1;</span>
                                  <span class="o">.</span><span class="n">bLimitBackwardEnable</span><span class="o">:=</span><span class="n">TIIB</span><span class="p">[</span><span class="n">EL7041_M3K4_BEND_DS</span><span class="p">]</span><span class="o">^</span><span class="n">STM</span> <span class="n">Status</span><span class="o">^</span><span class="n">Status</span><span class="o">^</span><span class="n">Digital</span> <span class="nb">input</span> <span class="mi">2</span><span class="p">;</span>
                                  <span class="o">.</span><span class="n">nRawEncoderULINT</span>    <span class="o">:=</span> <span class="n">TIIB</span><span class="p">[</span><span class="n">EL5042_M2K4_BEND_USDS</span><span class="p">]</span><span class="o">^</span><span class="n">FB</span> <span class="n">Inputs</span> <span class="n">Channel</span> <span class="mi">2</span><span class="o">^</span><span class="n">Position</span><span class="s1">&#39;}</span>
        <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;pytmc&#39;</span> <span class="o">:=</span> <span class="s1">&#39;</span>
        <span class="n">pv</span><span class="p">:</span> <span class="n">MR3K4</span><span class="p">:</span><span class="n">KBO</span><span class="p">:</span><span class="n">MMS</span><span class="p">:</span><span class="n">BEND</span><span class="p">:</span><span class="n">DS</span>
        <span class="s1">&#39;}</span>
        <span class="n">M16</span> <span class="p">:</span> <span class="n">ST_MotionStage</span> <span class="o">:=</span> <span class="p">(</span><span class="n">nEnableMode</span><span class="o">:=</span><span class="n">ENUM_StageEnableMode</span><span class="o">.</span><span class="n">DURING_MOTION</span><span class="p">,</span> <span class="n">bPowerSelf</span><span class="o">:=</span><span class="n">TRUE</span><span class="p">);</span>
        <span class="n">fbMotionStage_m16</span> <span class="p">:</span> <span class="n">FB_MotionStage</span><span class="p">;</span>
    <span class="o">//</span><span class="n">M4K4</span> <span class="n">X</span>
        <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;TcLinkTo&#39;</span> <span class="o">:=</span> <span class="s1">&#39;.bLimitForwardEnable:=TIIB[EL7041-0052_M4K4X]^STM Status^Status^Digital input 1;</span>
                              <span class="o">.</span><span class="n">bLimitBackwardEnable</span><span class="o">:=</span><span class="n">TIIB</span><span class="p">[</span><span class="n">EL7041</span><span class="o">-</span><span class="mi">0052</span><span class="n">_M4K4X</span><span class="p">]</span><span class="o">^</span><span class="n">STM</span> <span class="n">Status</span><span class="o">^</span><span class="n">Status</span><span class="o">^</span><span class="n">Digital</span> <span class="nb">input</span> <span class="mi">2</span><span class="p">;</span>
                              <span class="o">.</span><span class="n">nRawEncoderULINT</span><span class="o">:=</span><span class="n">TIIB</span><span class="p">[</span><span class="n">EL5042_M4K4X_M4K4Y</span><span class="p">]</span><span class="o">^</span><span class="n">FB</span> <span class="n">Inputs</span> <span class="n">Channel</span> <span class="mi">1</span><span class="o">^</span><span class="n">Position</span><span class="s1">&#39;}</span>
        <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;pytmc&#39;</span> <span class="o">:=</span> <span class="s1">&#39;</span>
            <span class="n">pv</span><span class="p">:</span> <span class="n">MR4K4</span><span class="p">:</span><span class="n">KBO</span><span class="p">:</span><span class="n">MMS</span><span class="p">:</span><span class="n">X</span>
        <span class="s1">&#39;}</span>
        <span class="n">M17</span> <span class="p">:</span> <span class="n">ST_MotionStage</span> <span class="o">:=</span> <span class="p">(</span><span class="n">nEnableMode</span><span class="o">:=</span><span class="n">ENUM_StageEnableMode</span><span class="o">.</span><span class="n">ALWAYS</span><span class="p">,</span> <span class="n">bPowerSelf</span><span class="o">:=</span><span class="n">TRUE</span><span class="p">);</span>
        <span class="n">fbMotionStageM17</span> <span class="p">:</span> <span class="n">FB_MotionStage</span><span class="p">;</span>
    <span class="o">//</span><span class="n">M4K4</span> <span class="n">Y</span>
        <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;TcLinkTo&#39;</span> <span class="o">:=</span> <span class="s1">&#39;.bLimitForwardEnable:=TIIB[EL7041-0052_M4K4Y]^STM Status^Status^Digital input 1;</span>
                              <span class="o">.</span><span class="n">bLimitBackwardEnable</span><span class="o">:=</span><span class="n">TIIB</span><span class="p">[</span><span class="n">EL7041</span><span class="o">-</span><span class="mi">0052</span><span class="n">_M4K4Y</span><span class="p">]</span><span class="o">^</span><span class="n">STM</span> <span class="n">Status</span><span class="o">^</span><span class="n">Status</span><span class="o">^</span><span class="n">Digital</span> <span class="nb">input</span> <span class="mi">2</span><span class="p">;</span>
                              <span class="o">.</span><span class="n">nRawEncoderULINT</span><span class="o">:=</span><span class="n">TIIB</span><span class="p">[</span><span class="n">EL5042_M4K4X_M4K4Y</span><span class="p">]</span><span class="o">^</span><span class="n">FB</span> <span class="n">Inputs</span> <span class="n">Channel</span> <span class="mi">2</span><span class="o">^</span><span class="n">Position</span><span class="s1">&#39;}</span>
        <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;pytmc&#39;</span> <span class="o">:=</span> <span class="s1">&#39;</span>
            <span class="n">pv</span><span class="p">:</span> <span class="n">MR4K4</span><span class="p">:</span><span class="n">KBO</span><span class="p">:</span><span class="n">MMS</span><span class="p">:</span><span class="n">Y</span>
        <span class="s1">&#39;}</span>
        <span class="n">M18</span> <span class="p">:</span> <span class="n">ST_MotionStage</span> <span class="o">:=</span> <span class="p">(</span><span class="n">nEnableMode</span><span class="o">:=</span><span class="n">ENUM_StageEnableMode</span><span class="o">.</span><span class="n">ALWAYS</span><span class="p">,</span> <span class="n">bPowerSelf</span><span class="o">:=</span><span class="n">TRUE</span><span class="p">);</span>
        <span class="n">fbMotionStageM18</span> <span class="p">:</span> <span class="n">FB_MotionStage</span><span class="p">;</span>
    <span class="o">//</span><span class="n">M4K4</span> <span class="n">Z</span>
        <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;TcLinkTo&#39;</span> <span class="o">:=</span> <span class="s1">&#39;.bLimitForwardEnable:=TIIB[EL7041-0052_M4K4Z]^STM Status^Status^Digital input 2;</span>
                              <span class="o">.</span><span class="n">bLimitBackwardEnable</span><span class="o">:=</span><span class="n">TIIB</span><span class="p">[</span><span class="n">EL7041</span><span class="o">-</span><span class="mi">0052</span><span class="n">_M4K4Z</span><span class="p">]</span><span class="o">^</span><span class="n">STM</span> <span class="n">Status</span><span class="o">^</span><span class="n">Status</span><span class="o">^</span><span class="n">Digital</span> <span class="nb">input</span> <span class="mi">1</span><span class="p">;</span>
                              <span class="o">.</span><span class="n">nRawEncoderULINT</span><span class="o">:=</span><span class="n">TIIB</span><span class="p">[</span><span class="n">EL5042_M4K4Z_M4K4rX</span><span class="p">]</span><span class="o">^</span><span class="n">FB</span> <span class="n">Inputs</span> <span class="n">Channel</span> <span class="mi">1</span><span class="o">^</span><span class="n">Position</span><span class="s1">&#39;}</span>
        <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;pytmc&#39;</span> <span class="o">:=</span> <span class="s1">&#39;</span>
            <span class="n">pv</span><span class="p">:</span> <span class="n">MR4K4</span><span class="p">:</span><span class="n">KBO</span><span class="p">:</span><span class="n">MMS</span><span class="p">:</span><span class="n">Z</span>
        <span class="s1">&#39;}</span>
        <span class="n">M19</span> <span class="p">:</span> <span class="n">ST_MotionStage</span> <span class="o">:=</span> <span class="p">(</span><span class="n">nEnableMode</span><span class="o">:=</span><span class="n">ENUM_StageEnableMode</span><span class="o">.</span><span class="n">ALWAYS</span><span class="p">,</span> <span class="n">bPowerSelf</span><span class="o">:=</span><span class="n">TRUE</span><span class="p">);</span>
        <span class="n">fbMotionStageM19</span> <span class="p">:</span> <span class="n">FB_MotionStage</span><span class="p">;</span>

    <span class="o">//</span><span class="n">M4K4</span> <span class="n">rX</span>
        <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;TcLinkTo&#39;</span> <span class="o">:=</span> <span class="s1">&#39;.bLimitForwardEnable:=TIIB[EL7041-0052_M4K4rX]^STM Status^Status^Digital input 1;</span>
                              <span class="o">.</span><span class="n">bLimitBackwardEnable</span><span class="o">:=</span><span class="n">TIIB</span><span class="p">[</span><span class="n">EL7041</span><span class="o">-</span><span class="mi">0052</span><span class="n">_M4K4rX</span><span class="p">]</span><span class="o">^</span><span class="n">STM</span> <span class="n">Status</span><span class="o">^</span><span class="n">Status</span><span class="o">^</span><span class="n">Digital</span> <span class="nb">input</span> <span class="mi">2</span><span class="p">;</span>
                              <span class="o">.</span><span class="n">nRawEncoderULINT</span><span class="o">:=</span><span class="n">TIIB</span><span class="p">[</span><span class="n">EL5042_M4K4Z_M4K4rX</span><span class="p">]</span><span class="o">^</span><span class="n">FB</span> <span class="n">Inputs</span> <span class="n">Channel</span> <span class="mi">2</span><span class="o">^</span><span class="n">Position</span><span class="s1">&#39;}</span>
        <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;pytmc&#39;</span> <span class="o">:=</span> <span class="s1">&#39;</span>
            <span class="n">pv</span><span class="p">:</span> <span class="n">MR4K4</span><span class="p">:</span><span class="n">KBO</span><span class="p">:</span><span class="n">MMS</span><span class="p">:</span><span class="n">PITCH</span>
        <span class="s1">&#39;}</span>
        <span class="n">M20</span> <span class="p">:</span> <span class="n">ST_MotionStage</span> <span class="o">:=</span> <span class="p">(</span><span class="n">nEnableMode</span><span class="o">:=</span><span class="n">ENUM_StageEnableMode</span><span class="o">.</span><span class="n">ALWAYS</span><span class="p">,</span> <span class="n">bPowerSelf</span><span class="o">:=</span><span class="n">TRUE</span><span class="p">);</span>
        <span class="n">fbMotionStageM20</span> <span class="p">:</span> <span class="n">FB_MotionStage</span><span class="p">;</span>
    <span class="o">//</span><span class="n">M5K4</span> <span class="n">X</span>
        <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;TcLinkTo&#39;</span> <span class="o">:=</span> <span class="s1">&#39;.bLimitForwardEnable:=TIIB[EL7041-0052_M5K4X]^STM Status^Status^Digital input 1;</span>
                              <span class="o">.</span><span class="n">bLimitBackwardEnable</span><span class="o">:=</span><span class="n">TIIB</span><span class="p">[</span><span class="n">EL7041</span><span class="o">-</span><span class="mi">0052</span><span class="n">_M5K4X</span><span class="p">]</span><span class="o">^</span><span class="n">STM</span> <span class="n">Status</span><span class="o">^</span><span class="n">Status</span><span class="o">^</span><span class="n">Digital</span> <span class="nb">input</span> <span class="mi">2</span><span class="p">;</span>
                              <span class="o">.</span><span class="n">nRawEncoderULINT</span><span class="o">:=</span><span class="n">TIIB</span><span class="p">[</span><span class="n">EL5042_M5K4X_M5K4Y</span><span class="p">]</span><span class="o">^</span><span class="n">FB</span> <span class="n">Inputs</span> <span class="n">Channel</span> <span class="mi">1</span><span class="o">^</span><span class="n">Position</span><span class="s1">&#39;}</span>
        <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;pytmc&#39;</span> <span class="o">:=</span> <span class="s1">&#39;</span>
            <span class="n">pv</span><span class="p">:</span> <span class="n">MR5K4</span><span class="p">:</span><span class="n">KBO</span><span class="p">:</span><span class="n">MMS</span><span class="p">:</span><span class="n">X</span>
        <span class="s1">&#39;}</span>
        <span class="n">M21</span> <span class="p">:</span> <span class="n">ST_MotionStage</span> <span class="o">:=</span> <span class="p">(</span><span class="n">nEnableMode</span><span class="o">:=</span><span class="n">ENUM_StageEnableMode</span><span class="o">.</span><span class="n">ALWAYS</span><span class="p">,</span> <span class="n">bPowerSelf</span><span class="o">:=</span><span class="n">TRUE</span><span class="p">);</span>
        <span class="n">fbMotionStageM21</span> <span class="p">:</span> <span class="n">FB_MotionStage</span><span class="p">;</span>
    <span class="o">//</span><span class="n">M5K4</span> <span class="n">Y</span>
        <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;TcLinkTo&#39;</span> <span class="o">:=</span> <span class="s1">&#39;.bLimitForwardEnable:=TIIB[EL7041-0052_M5K4Y]^STM Status^Status^Digital input 1;</span>
                              <span class="o">.</span><span class="n">bLimitBackwardEnable</span><span class="o">:=</span><span class="n">TIIB</span><span class="p">[</span><span class="n">EL7041</span><span class="o">-</span><span class="mi">0052</span><span class="n">_M5K4Y</span><span class="p">]</span><span class="o">^</span><span class="n">STM</span> <span class="n">Status</span><span class="o">^</span><span class="n">Status</span><span class="o">^</span><span class="n">Digital</span> <span class="nb">input</span> <span class="mi">2</span><span class="p">;</span>
                              <span class="o">.</span><span class="n">nRawEncoderULINT</span><span class="o">:=</span><span class="n">TIIB</span><span class="p">[</span><span class="n">EL5042_M5K4X_M5K4Y</span><span class="p">]</span><span class="o">^</span><span class="n">FB</span> <span class="n">Inputs</span> <span class="n">Channel</span> <span class="mi">2</span><span class="o">^</span><span class="n">Position</span><span class="s1">&#39;}</span>
        <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;pytmc&#39;</span> <span class="o">:=</span> <span class="s1">&#39;</span>
            <span class="n">pv</span><span class="p">:</span> <span class="n">MR5K4</span><span class="p">:</span><span class="n">KBO</span><span class="p">:</span><span class="n">MMS</span><span class="p">:</span><span class="n">Y</span>
        <span class="s1">&#39;}</span>
        <span class="n">M22</span> <span class="p">:</span> <span class="n">ST_MotionStage</span> <span class="o">:=</span> <span class="p">(</span><span class="n">nEnableMode</span><span class="o">:=</span><span class="n">ENUM_StageEnableMode</span><span class="o">.</span><span class="n">ALWAYS</span><span class="p">,</span> <span class="n">bPowerSelf</span><span class="o">:=</span><span class="n">TRUE</span><span class="p">);</span>
        <span class="n">fbMotionStageM22</span> <span class="p">:</span> <span class="n">FB_MotionStage</span><span class="p">;</span>
    <span class="o">//</span><span class="n">M5K4</span> <span class="n">Z</span>
        <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;TcLinkTo&#39;</span> <span class="o">:=</span> <span class="s1">&#39;.bLimitForwardEnable:=TIIB[EL7041-0052_M5K4Z]^STM Status^Status^Digital input 2;</span>
                              <span class="o">.</span><span class="n">bLimitBackwardEnable</span><span class="o">:=</span><span class="n">TIIB</span><span class="p">[</span><span class="n">EL7041</span><span class="o">-</span><span class="mi">0052</span><span class="n">_M5K4Z</span><span class="p">]</span><span class="o">^</span><span class="n">STM</span> <span class="n">Status</span><span class="o">^</span><span class="n">Status</span><span class="o">^</span><span class="n">Digital</span> <span class="nb">input</span> <span class="mi">1</span><span class="p">;</span>
                              <span class="o">.</span><span class="n">nRawEncoderULINT</span><span class="o">:=</span><span class="n">TIIB</span><span class="p">[</span><span class="n">EL5042_M5K4Z_M5K4rY</span><span class="p">]</span><span class="o">^</span><span class="n">FB</span> <span class="n">Inputs</span> <span class="n">Channel</span> <span class="mi">1</span><span class="o">^</span><span class="n">Position</span><span class="s1">&#39;}</span>
        <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;pytmc&#39;</span> <span class="o">:=</span> <span class="s1">&#39;</span>
            <span class="n">pv</span><span class="p">:</span> <span class="n">MR5K4</span><span class="p">:</span><span class="n">KBO</span><span class="p">:</span><span class="n">MMS</span><span class="p">:</span><span class="n">Z</span>
        <span class="s1">&#39;}</span>
        <span class="n">M23</span> <span class="p">:</span> <span class="n">ST_MotionStage</span> <span class="o">:=</span> <span class="p">(</span><span class="n">nEnableMode</span><span class="o">:=</span><span class="n">ENUM_StageEnableMode</span><span class="o">.</span><span class="n">ALWAYS</span><span class="p">,</span> <span class="n">bPowerSelf</span><span class="o">:=</span><span class="n">TRUE</span><span class="p">);</span>
        <span class="n">fbMotionStageM23</span> <span class="p">:</span> <span class="n">FB_MotionStage</span><span class="p">;</span>
    <span class="o">//</span><span class="n">M5K4</span> <span class="n">rY</span>
        <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;TcLinkTo&#39;</span> <span class="o">:=</span> <span class="s1">&#39;.bLimitForwardEnable:=TIIB[EL7041-0052_M5K4rY]^STM Status^Status^Digital input 1;</span>
                              <span class="o">.</span><span class="n">bLimitBackwardEnable</span><span class="o">:=</span><span class="n">TIIB</span><span class="p">[</span><span class="n">EL7041</span><span class="o">-</span><span class="mi">0052</span><span class="n">_M5K4rY</span><span class="p">]</span><span class="o">^</span><span class="n">STM</span> <span class="n">Status</span><span class="o">^</span><span class="n">Status</span><span class="o">^</span><span class="n">Digital</span> <span class="nb">input</span> <span class="mi">2</span><span class="p">;</span>
                              <span class="o">.</span><span class="n">nRawEncoderULINT</span><span class="o">:=</span><span class="n">TIIB</span><span class="p">[</span><span class="n">EL5042_M5K4Z_M5K4rY</span><span class="p">]</span><span class="o">^</span><span class="n">FB</span> <span class="n">Inputs</span> <span class="n">Channel</span> <span class="mi">2</span><span class="o">^</span><span class="n">Position</span><span class="s1">&#39;}</span>
        <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;pytmc&#39;</span> <span class="o">:=</span> <span class="s1">&#39;</span>
            <span class="n">pv</span><span class="p">:</span> <span class="n">MR5K4</span><span class="p">:</span><span class="n">KBO</span><span class="p">:</span><span class="n">MMS</span><span class="p">:</span><span class="n">PITCH</span>
        <span class="s1">&#39;}</span>
        <span class="n">M24</span> <span class="p">:</span> <span class="n">ST_MotionStage</span> <span class="o">:=</span> <span class="p">(</span><span class="n">nEnableMode</span><span class="o">:=</span><span class="n">ENUM_StageEnableMode</span><span class="o">.</span><span class="n">ALWAYS</span><span class="p">,</span> <span class="n">bPowerSelf</span><span class="o">:=</span><span class="n">TRUE</span><span class="p">);</span>
        <span class="n">fbMotionStageM24</span> <span class="p">:</span> <span class="n">FB_MotionStage</span><span class="p">;</span>
    <span class="o">//</span><span class="n">MR4K4</span> <span class="n">MR5K4</span> <span class="n">STO</span> <span class="n">button</span>
    <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;TcLinkTo&#39;</span> <span class="o">:=</span> <span class="s1">&#39;TIIB[Term 109 (EL1004)]^Channel 1^Input&#39;</span><span class="p">}</span>
    <span class="n">bDreamEnable1</span> <span class="n">AT</span> <span class="o">%</span><span class="n">I</span><span class="o">*</span> <span class="p">:</span> <span class="n">BOOL</span><span class="p">;</span>
        <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;TcLinkTo&#39;</span> <span class="o">:=</span> <span class="s1">&#39;TIIB[Term 109 (EL1004)]^Channel 2^Input&#39;</span><span class="p">}</span>
    <span class="n">bDreamEnable2</span> <span class="n">AT</span> <span class="o">%</span><span class="n">I</span><span class="o">*</span> <span class="p">:</span> <span class="n">BOOL</span><span class="p">;</span>
    <span class="o">//</span> <span class="n">Encoder</span> <span class="n">Arrays</span><span class="o">/</span><span class="n">RMS</span> <span class="n">Watch</span><span class="p">:</span>
        <span class="o">//</span><span class="n">MR2K4</span> <span class="n">X</span> <span class="n">ENC</span> <span class="n">RMS</span>
        <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;pytmc&#39;</span> <span class="o">:=</span> <span class="s1">&#39;</span>
            <span class="n">pv</span><span class="p">:</span> <span class="n">MR2K4</span><span class="p">:</span><span class="n">KBO</span><span class="p">:</span><span class="n">ENC</span><span class="p">:</span><span class="n">X</span>
        <span class="s1">&#39;}</span>
        <span class="n">fbXRMSErrorM2K4</span> <span class="p">:</span> <span class="n">FB_RMSWatch</span><span class="p">;</span>
        <span class="n">fMaxXRMSErrorM2K4</span> <span class="p">:</span> <span class="n">LREAL</span><span class="p">;</span>
        <span class="n">fMinXRMSErrorM2K4</span> <span class="p">:</span> <span class="n">LREAL</span><span class="p">;</span>
        <span class="o">//</span><span class="n">MR2K4</span> <span class="n">Y</span> <span class="n">ENC</span> <span class="n">RMS</span>
        <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;pytmc&#39;</span> <span class="o">:=</span> <span class="s1">&#39;</span>
            <span class="n">pv</span><span class="p">:</span> <span class="n">MR2K4</span><span class="p">:</span><span class="n">KBO</span><span class="p">:</span><span class="n">ENC</span><span class="p">:</span><span class="n">Y</span>
        <span class="s1">&#39;}</span>
        <span class="n">fbYRMSErrorM2K4</span> <span class="p">:</span> <span class="n">FB_RMSWatch</span><span class="p">;</span>
        <span class="n">fMaxYRMSErrorM2K4</span> <span class="p">:</span> <span class="n">LREAL</span><span class="p">;</span>
        <span class="n">fMinYRMSErrorM2K4</span> <span class="p">:</span> <span class="n">LREAL</span><span class="p">;</span>
        <span class="o">//</span><span class="n">MR2K4</span> <span class="n">rY</span> <span class="n">ENC</span> <span class="n">RMS</span>
        <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;pytmc&#39;</span> <span class="o">:=</span> <span class="s1">&#39;</span>
            <span class="n">pv</span><span class="p">:</span> <span class="n">MR2K4</span><span class="p">:</span><span class="n">KBO</span><span class="p">:</span><span class="n">ENC</span><span class="p">:</span><span class="n">PITCH</span>
        <span class="s1">&#39;}</span>
        <span class="n">fbrYRMSErrorM2K4</span> <span class="p">:</span> <span class="n">FB_RMSWatch</span><span class="p">;</span>
        <span class="n">fMaxrYRMSErrorM2K4</span> <span class="p">:</span> <span class="n">LREAL</span><span class="p">;</span>
        <span class="n">fMinrYRMSErrorM2K4</span> <span class="p">:</span> <span class="n">LREAL</span><span class="p">;</span>
        <span class="o">//</span><span class="n">MR2K4</span> <span class="n">US</span> <span class="n">BENDER</span> <span class="n">ENC</span> <span class="n">RMS</span>
        <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;pytmc&#39;</span> <span class="o">:=</span> <span class="s1">&#39;</span>
            <span class="n">pv</span><span class="p">:</span> <span class="n">MR2K4</span><span class="p">:</span><span class="n">KBO</span><span class="p">:</span><span class="n">ENC</span><span class="p">:</span><span class="n">BEND</span><span class="p">:</span><span class="n">US</span>
        <span class="s1">&#39;}</span>
        <span class="n">fbBendUSRMSErrorM2K4</span> <span class="p">:</span> <span class="n">FB_RMSWatch</span><span class="p">;</span>
        <span class="n">fMaxBendUSRMSErrorM2K4</span> <span class="p">:</span> <span class="n">LREAL</span><span class="p">;</span>
        <span class="n">fMinBendUSRMSErrorM2K4</span> <span class="p">:</span> <span class="n">LREAL</span><span class="p">;</span>
        <span class="o">//</span><span class="n">MR2K4</span> <span class="n">DS</span> <span class="n">BENDER</span> <span class="n">ENC</span> <span class="n">RMS</span>
        <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;pytmc&#39;</span> <span class="o">:=</span> <span class="s1">&#39;</span>
            <span class="n">pv</span><span class="p">:</span> <span class="n">MR2K4</span><span class="p">:</span><span class="n">KBO</span><span class="p">:</span><span class="n">ENC</span><span class="p">:</span><span class="n">BEND</span><span class="p">:</span><span class="n">DS</span>
        <span class="s1">&#39;}</span>
        <span class="n">fbBendDSRMSErrorM2K4</span> <span class="p">:</span> <span class="n">FB_RMSWatch</span><span class="p">;</span>
        <span class="n">fMaxBendDSRMSErrorM2K4</span> <span class="p">:</span> <span class="n">LREAL</span><span class="p">;</span>
        <span class="n">fMinBendDSRMSErrorM2K4</span> <span class="p">:</span> <span class="n">LREAL</span><span class="p">;</span>
        <span class="o">//</span><span class="n">MR3K4</span> <span class="n">X</span> <span class="n">ENC</span> <span class="n">RMS</span>
        <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;pytmc&#39;</span> <span class="o">:=</span> <span class="s1">&#39;</span>
            <span class="n">pv</span><span class="p">:</span> <span class="n">MR3K4</span><span class="p">:</span><span class="n">KBO</span><span class="p">:</span><span class="n">ENC</span><span class="p">:</span><span class="n">X</span>
        <span class="s1">&#39;}</span>
        <span class="n">fbXRMSErrorM3K4</span> <span class="p">:</span> <span class="n">FB_RMSWatch</span><span class="p">;</span>
        <span class="n">fMaxXRMSErrorM3K4</span> <span class="p">:</span> <span class="n">LREAL</span><span class="p">;</span>
        <span class="n">fMinXRMSErrorM3K4</span> <span class="p">:</span> <span class="n">LREAL</span><span class="p">;</span>
        <span class="o">//</span><span class="n">MR3K4</span> <span class="n">Y</span> <span class="n">ENC</span> <span class="n">RMS</span>
        <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;pytmc&#39;</span> <span class="o">:=</span> <span class="s1">&#39;</span>
            <span class="n">pv</span><span class="p">:</span> <span class="n">MR3K4</span><span class="p">:</span><span class="n">KBO</span><span class="p">:</span><span class="n">ENC</span><span class="p">:</span><span class="n">Y</span>
        <span class="s1">&#39;}</span>
        <span class="n">fbYRMSErrorM3K4</span> <span class="p">:</span> <span class="n">FB_RMSWatch</span><span class="p">;</span>
        <span class="n">fMaxYRMSErrorM3K4</span> <span class="p">:</span> <span class="n">LREAL</span><span class="p">;</span>
        <span class="n">fMinYRMSErrorM3K4</span> <span class="p">:</span> <span class="n">LREAL</span><span class="p">;</span>
        <span class="o">//</span><span class="n">MR3K4</span> <span class="n">rX</span> <span class="n">ENC</span> <span class="n">RMS</span>
        <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;pytmc&#39;</span> <span class="o">:=</span> <span class="s1">&#39;</span>
            <span class="n">pv</span><span class="p">:</span> <span class="n">MR3K4</span><span class="p">:</span><span class="n">KBO</span><span class="p">:</span><span class="n">ENC</span><span class="p">:</span><span class="n">PITCH</span>
        <span class="s1">&#39;}</span>
        <span class="n">fbrXRMSErrorM3K4</span> <span class="p">:</span> <span class="n">FB_RMSWatch</span><span class="p">;</span>
        <span class="n">fMaxrXRMSErrorM3K4</span> <span class="p">:</span> <span class="n">LREAL</span><span class="p">;</span>
        <span class="n">fMinrXRMSErrorM3K4</span> <span class="p">:</span> <span class="n">LREAL</span><span class="p">;</span>
        <span class="o">//</span><span class="n">MR3K4</span> <span class="n">US</span> <span class="n">BENDER</span> <span class="n">ENC</span> <span class="n">RMS</span>
        <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;pytmc&#39;</span> <span class="o">:=</span> <span class="s1">&#39;</span>
            <span class="n">pv</span><span class="p">:</span> <span class="n">MR3K4</span><span class="p">:</span><span class="n">KBO</span><span class="p">:</span><span class="n">ENC</span><span class="p">:</span><span class="n">BEND</span><span class="p">:</span><span class="n">US</span>
        <span class="s1">&#39;}</span>
        <span class="n">fbBendUSRMSErrorM3K4</span> <span class="p">:</span> <span class="n">FB_RMSWatch</span><span class="p">;</span>
        <span class="n">fMaxBendUSRMSErrorM3K4</span> <span class="p">:</span> <span class="n">LREAL</span><span class="p">;</span>
        <span class="n">fMinBendUSRMSErrorM3K4</span> <span class="p">:</span> <span class="n">LREAL</span><span class="p">;</span>
        <span class="o">//</span><span class="n">MR3K4</span> <span class="n">DS</span> <span class="n">BENDER</span> <span class="n">ENC</span> <span class="n">RMS</span>
        <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;pytmc&#39;</span> <span class="o">:=</span> <span class="s1">&#39;</span>
            <span class="n">pv</span><span class="p">:</span> <span class="n">MR3K4</span><span class="p">:</span><span class="n">KBO</span><span class="p">:</span><span class="n">ENC</span><span class="p">:</span><span class="n">BEND</span><span class="p">:</span><span class="n">DS</span>
        <span class="s1">&#39;}</span>
        <span class="n">fbBendDSRMSErrorM3K4</span> <span class="p">:</span> <span class="n">FB_RMSWatch</span><span class="p">;</span>
        <span class="n">fMaxBendDSRMSErrorM3K4</span> <span class="p">:</span> <span class="n">LREAL</span><span class="p">;</span>
        <span class="n">fMinBendDSRMSErrorM3K4</span> <span class="p">:</span> <span class="n">LREAL</span><span class="p">;</span>
        <span class="o">//</span><span class="n">MR4K4</span> <span class="n">X</span> <span class="n">ENC</span> <span class="n">RMS</span>
        <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;pytmc&#39;</span> <span class="o">:=</span> <span class="s1">&#39;</span>
            <span class="n">pv</span><span class="p">:</span> <span class="n">MR4K4</span><span class="p">:</span><span class="n">KBO</span><span class="p">:</span><span class="n">ENC</span><span class="p">:</span><span class="n">X</span>
        <span class="s1">&#39;}</span>
        <span class="n">fbXRMSErrorM4K4</span> <span class="p">:</span> <span class="n">FB_RMSWatch</span><span class="p">;</span>
        <span class="n">fMaxXRMSErrorM4K4</span> <span class="p">:</span> <span class="n">LREAL</span><span class="p">;</span>
        <span class="n">fMinXRMSErrorM4K4</span> <span class="p">:</span> <span class="n">LREAL</span><span class="p">;</span>

        <span class="o">//</span><span class="n">MR4K4</span> <span class="n">Y</span> <span class="n">ENC</span> <span class="n">RMS</span>
        <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;pytmc&#39;</span> <span class="o">:=</span> <span class="s1">&#39;</span>
            <span class="n">pv</span><span class="p">:</span> <span class="n">MR4K4</span><span class="p">:</span><span class="n">KBO</span><span class="p">:</span><span class="n">ENC</span><span class="p">:</span><span class="n">Y</span>
        <span class="s1">&#39;}</span>
        <span class="n">fbYRMSErrorM4K4</span> <span class="p">:</span> <span class="n">FB_RMSWatch</span><span class="p">;</span>
        <span class="n">fMaxYRMSErrorM4K4</span> <span class="p">:</span> <span class="n">LREAL</span><span class="p">;</span>
        <span class="n">fMinYRMSErrorM4K4</span> <span class="p">:</span> <span class="n">LREAL</span><span class="p">;</span>

        <span class="o">//</span><span class="n">MR4K4</span> <span class="n">Z</span> <span class="n">ENC</span> <span class="n">RMS</span>
        <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;pytmc&#39;</span> <span class="o">:=</span> <span class="s1">&#39;</span>
            <span class="n">pv</span><span class="p">:</span> <span class="n">MR4K4</span><span class="p">:</span><span class="n">KBO</span><span class="p">:</span><span class="n">ENC</span><span class="p">:</span><span class="n">Z</span>
        <span class="s1">&#39;}</span>
        <span class="n">fbZRMSErrorM4K4</span> <span class="p">:</span> <span class="n">FB_RMSWatch</span><span class="p">;</span>
        <span class="n">fMaxZRMSErrorM4K4</span> <span class="p">:</span> <span class="n">LREAL</span><span class="p">;</span>
        <span class="n">fMinZRMSErrorM4K4</span> <span class="p">:</span> <span class="n">LREAL</span><span class="p">;</span>
        <span class="o">//</span><span class="n">MR4K4</span> <span class="n">rX</span> <span class="n">ENC</span> <span class="n">RMS</span>
        <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;pytmc&#39;</span> <span class="o">:=</span> <span class="s1">&#39;</span>
            <span class="n">pv</span><span class="p">:</span> <span class="n">MR4K4</span><span class="p">:</span><span class="n">KBO</span><span class="p">:</span><span class="n">ENC</span><span class="p">:</span><span class="n">PITCH</span>
        <span class="s1">&#39;}</span>
        <span class="n">fbPRMSErrorM4K4</span> <span class="p">:</span> <span class="n">FB_RMSWatch</span><span class="p">;</span>
        <span class="n">fMaxPRMSErrorM4K4</span> <span class="p">:</span> <span class="n">LREAL</span><span class="p">;</span>
        <span class="n">fMinPRMSErrorM4K4</span> <span class="p">:</span> <span class="n">LREAL</span><span class="p">;</span>

        <span class="o">//</span><span class="n">MR5K4</span> <span class="n">X</span> <span class="n">ENC</span> <span class="n">RMS</span>
        <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;pytmc&#39;</span> <span class="o">:=</span> <span class="s1">&#39;</span>
            <span class="n">pv</span><span class="p">:</span> <span class="n">MR5K4</span><span class="p">:</span><span class="n">KBO</span><span class="p">:</span><span class="n">ENC</span><span class="p">:</span><span class="n">X</span>
        <span class="s1">&#39;}</span>
        <span class="n">fbXRMSErrorM5K4</span> <span class="p">:</span> <span class="n">FB_RMSWatch</span><span class="p">;</span>
        <span class="n">fMaxXRMSErrorM5K4</span> <span class="p">:</span> <span class="n">LREAL</span><span class="p">;</span>
        <span class="n">fMinXRMSErrorM5K4</span> <span class="p">:</span> <span class="n">LREAL</span><span class="p">;</span>

        <span class="o">//</span><span class="n">MR5K4</span> <span class="n">Y</span> <span class="n">ENC</span> <span class="n">RMS</span>
        <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;pytmc&#39;</span> <span class="o">:=</span> <span class="s1">&#39;</span>
            <span class="n">pv</span><span class="p">:</span> <span class="n">MR5K4</span><span class="p">:</span><span class="n">KBO</span><span class="p">:</span><span class="n">ENC</span><span class="p">:</span><span class="n">Y</span>
        <span class="s1">&#39;}</span>
        <span class="n">fbYRMSErrorM5K4</span> <span class="p">:</span> <span class="n">FB_RMSWatch</span><span class="p">;</span>
        <span class="n">fMaxYRMSErrorM5K4</span> <span class="p">:</span> <span class="n">LREAL</span><span class="p">;</span>
        <span class="n">fMinYRMSErrorM5K4</span> <span class="p">:</span> <span class="n">LREAL</span><span class="p">;</span>

        <span class="o">//</span><span class="n">MR5K4</span> <span class="n">Z</span> <span class="n">ENC</span> <span class="n">RMS</span>
        <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;pytmc&#39;</span> <span class="o">:=</span> <span class="s1">&#39;</span>
            <span class="n">pv</span><span class="p">:</span> <span class="n">MR5K4</span><span class="p">:</span><span class="n">KBO</span><span class="p">:</span><span class="n">ENC</span><span class="p">:</span><span class="n">Z</span>
        <span class="s1">&#39;}</span>
        <span class="n">fbZRMSErrorM5K4</span> <span class="p">:</span> <span class="n">FB_RMSWatch</span><span class="p">;</span>
        <span class="n">fMaxZRMSErrorM5K4</span> <span class="p">:</span> <span class="n">LREAL</span><span class="p">;</span>
        <span class="n">fMinZRMSErrorM5K4</span> <span class="p">:</span> <span class="n">LREAL</span><span class="p">;</span>
        <span class="o">//</span><span class="n">MR5K4</span> <span class="n">rX</span> <span class="n">ENC</span> <span class="n">RMS</span>
        <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;pytmc&#39;</span> <span class="o">:=</span> <span class="s1">&#39;</span>
            <span class="n">pv</span><span class="p">:</span> <span class="n">MR5K4</span><span class="p">:</span><span class="n">KBO</span><span class="p">:</span><span class="n">ENC</span><span class="p">:</span><span class="n">PITCH</span>
        <span class="s1">&#39;}</span>
        <span class="n">fbPRMSErrorM5K4</span> <span class="p">:</span> <span class="n">FB_RMSWatch</span><span class="p">;</span>
        <span class="n">fMaxPRMSErrorM5K4</span> <span class="p">:</span> <span class="n">LREAL</span><span class="p">;</span>
        <span class="n">fMinPRMSErrorM5K4</span> <span class="p">:</span> <span class="n">LREAL</span><span class="p">;</span>


    <span class="o">//</span> <span class="n">Encoder</span> <span class="n">Reference</span> <span class="n">Values</span>
        <span class="o">//</span><span class="n">MR2K4</span> <span class="n">X</span> <span class="n">ENC</span> <span class="n">REF</span>
        <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;pytmc&#39;</span> <span class="o">:=</span> <span class="s1">&#39;</span>
            <span class="n">pv</span><span class="p">:</span> <span class="n">MR2K4</span><span class="p">:</span><span class="n">KBO</span><span class="p">:</span><span class="n">ENC</span><span class="p">:</span><span class="n">X</span><span class="p">:</span><span class="n">REF</span>
            <span class="n">field</span><span class="p">:</span> <span class="n">EGU</span> <span class="n">cnt</span>
            <span class="n">io</span><span class="p">:</span> <span class="n">i</span>
        <span class="s1">&#39;}</span>
        <span class="n">nEncRefXM2K4</span> <span class="p">:</span> <span class="n">UDINT</span><span class="p">;</span>
        <span class="o">//</span><span class="n">MR2K4</span> <span class="n">Y</span> <span class="n">ENC</span> <span class="n">REF</span>
        <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;pytmc&#39;</span> <span class="o">:=</span> <span class="s1">&#39;</span>
            <span class="n">pv</span><span class="p">:</span> <span class="n">MR2K4</span><span class="p">:</span><span class="n">KBO</span><span class="p">:</span><span class="n">ENC</span><span class="p">:</span><span class="n">Y</span><span class="p">:</span><span class="n">REF</span>
            <span class="n">field</span><span class="p">:</span> <span class="n">EGU</span> <span class="n">cnt</span>
            <span class="n">io</span><span class="p">:</span> <span class="n">i</span>
        <span class="s1">&#39;}</span>
        <span class="n">nEncRefYM2K4</span> <span class="p">:</span> <span class="n">UDINT</span><span class="p">;</span>
        <span class="o">//</span><span class="n">MR2K4</span> <span class="n">rY</span> <span class="n">ENC</span> <span class="n">REF</span>
        <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;pytmc&#39;</span> <span class="o">:=</span> <span class="s1">&#39;</span>
            <span class="n">pv</span><span class="p">:</span> <span class="n">MR2K4</span><span class="p">:</span><span class="n">KBO</span><span class="p">:</span><span class="n">ENC</span><span class="p">:</span><span class="n">PITCH</span><span class="p">:</span><span class="n">REF</span>
            <span class="n">field</span><span class="p">:</span> <span class="n">EGU</span> <span class="n">cnt</span>
            <span class="n">io</span><span class="p">:</span> <span class="n">i</span>
        <span class="s1">&#39;}</span>
        <span class="n">nEncRefrYM2K4</span> <span class="p">:</span> <span class="n">UDINT</span><span class="p">;</span>
        <span class="o">//</span><span class="n">MR3K4</span> <span class="n">X</span> <span class="n">ENC</span> <span class="n">REF</span>
        <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;pytmc&#39;</span> <span class="o">:=</span> <span class="s1">&#39;</span>
            <span class="n">pv</span><span class="p">:</span> <span class="n">MR3K4</span><span class="p">:</span><span class="n">KBO</span><span class="p">:</span><span class="n">ENC</span><span class="p">:</span><span class="n">X</span><span class="p">:</span><span class="n">REF</span>
            <span class="n">field</span><span class="p">:</span> <span class="n">EGU</span> <span class="n">cnt</span>
            <span class="n">io</span><span class="p">:</span> <span class="n">i</span>
        <span class="s1">&#39;}</span>
        <span class="n">nEncRefXM3K4</span> <span class="p">:</span> <span class="n">UDINT</span><span class="p">;</span>
        <span class="o">//</span><span class="n">MR3K4</span> <span class="n">Y</span> <span class="n">ENC</span> <span class="n">REF</span>
        <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;pytmc&#39;</span> <span class="o">:=</span> <span class="s1">&#39;</span>
            <span class="n">pv</span><span class="p">:</span> <span class="n">MR3K4</span><span class="p">:</span><span class="n">KBO</span><span class="p">:</span><span class="n">ENC</span><span class="p">:</span><span class="n">Y</span><span class="p">:</span><span class="n">REF</span>
            <span class="n">field</span><span class="p">:</span> <span class="n">EGU</span> <span class="n">cnt</span>
            <span class="n">io</span><span class="p">:</span> <span class="n">i</span>
        <span class="s1">&#39;}</span>
        <span class="n">nEncRefYM3K4</span> <span class="p">:</span> <span class="n">UDINT</span><span class="p">;</span>
        <span class="o">//</span><span class="n">MR3K4</span> <span class="n">rX</span> <span class="n">ENC</span> <span class="n">REF</span>
        <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;pytmc&#39;</span> <span class="o">:=</span> <span class="s1">&#39;</span>
            <span class="n">pv</span><span class="p">:</span> <span class="n">MR3K4</span><span class="p">:</span><span class="n">KBO</span><span class="p">:</span><span class="n">ENC</span><span class="p">:</span><span class="n">PITCH</span><span class="p">:</span><span class="n">REF</span>
            <span class="n">field</span><span class="p">:</span> <span class="n">EGU</span> <span class="n">cnt</span>
            <span class="n">io</span><span class="p">:</span> <span class="n">i</span>
        <span class="s1">&#39;}</span>
        <span class="n">nEncRefrXM3K4</span> <span class="p">:</span> <span class="n">UDINT</span><span class="p">;</span>

    <span class="o">//</span> <span class="n">Encoder</span> <span class="n">raw</span> <span class="n">counts</span>
        <span class="o">//</span><span class="n">MR2K4</span> <span class="n">X</span> <span class="n">ENC</span> <span class="n">CNT</span>
        <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;pytmc&#39;</span> <span class="o">:=</span> <span class="s1">&#39;</span>
            <span class="n">pv</span><span class="p">:</span> <span class="n">MR2K4</span><span class="p">:</span><span class="n">KBO</span><span class="p">:</span><span class="n">ENC</span><span class="p">:</span><span class="n">X</span><span class="p">:</span><span class="n">CNT</span>
            <span class="n">field</span><span class="p">:</span> <span class="n">EGU</span> <span class="n">cnt</span>
            <span class="n">io</span><span class="p">:</span> <span class="n">i</span>
        <span class="s1">&#39;}</span>
        <span class="n">nEncCntXM2K4</span> <span class="p">:</span> <span class="n">UDINT</span><span class="p">;</span>
        <span class="o">//</span><span class="n">MR2K4</span> <span class="n">Y</span> <span class="n">ENC</span> <span class="n">CNT</span>
        <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;pytmc&#39;</span> <span class="o">:=</span> <span class="s1">&#39;</span>
            <span class="n">pv</span><span class="p">:</span> <span class="n">MR2K4</span><span class="p">:</span><span class="n">KBO</span><span class="p">:</span><span class="n">ENC</span><span class="p">:</span><span class="n">Y</span><span class="p">:</span><span class="n">CNT</span>
            <span class="n">field</span><span class="p">:</span> <span class="n">EGU</span> <span class="n">cnt</span>
            <span class="n">io</span><span class="p">:</span> <span class="n">i</span>
        <span class="s1">&#39;}</span>
        <span class="n">nEncCntYM2K4</span> <span class="p">:</span> <span class="n">UDINT</span><span class="p">;</span>
        <span class="o">//</span><span class="n">MR2K4</span> <span class="n">rY</span> <span class="n">ENC</span> <span class="n">CNT</span>
        <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;pytmc&#39;</span> <span class="o">:=</span> <span class="s1">&#39;</span>
            <span class="n">pv</span><span class="p">:</span> <span class="n">MR2K4</span><span class="p">:</span><span class="n">KBO</span><span class="p">:</span><span class="n">ENC</span><span class="p">:</span><span class="n">PITCH</span><span class="p">:</span><span class="n">CNT</span>
            <span class="n">field</span><span class="p">:</span> <span class="n">EGU</span> <span class="n">cnt</span>
            <span class="n">io</span><span class="p">:</span> <span class="n">i</span>
        <span class="s1">&#39;}</span>
        <span class="n">nEncCntrYM2K4</span> <span class="p">:</span> <span class="n">UDINT</span><span class="p">;</span>
        <span class="o">//</span><span class="n">MR3K4</span> <span class="n">X</span> <span class="n">ENC</span> <span class="n">CNT</span>
        <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;pytmc&#39;</span> <span class="o">:=</span> <span class="s1">&#39;</span>
            <span class="n">pv</span><span class="p">:</span> <span class="n">MR3K4</span><span class="p">:</span><span class="n">KBO</span><span class="p">:</span><span class="n">ENC</span><span class="p">:</span><span class="n">X</span><span class="p">:</span><span class="n">CNT</span>
            <span class="n">field</span><span class="p">:</span> <span class="n">EGU</span> <span class="n">cnt</span>
            <span class="n">io</span><span class="p">:</span> <span class="n">i</span>
        <span class="s1">&#39;}</span>
        <span class="n">nEncCntXM3K4</span> <span class="p">:</span> <span class="n">UDINT</span><span class="p">;</span>
        <span class="o">//</span><span class="n">MR3K4</span> <span class="n">Y</span> <span class="n">ENC</span> <span class="n">CNT</span>
        <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;pytmc&#39;</span> <span class="o">:=</span> <span class="s1">&#39;</span>
            <span class="n">pv</span><span class="p">:</span> <span class="n">MR3K4</span><span class="p">:</span><span class="n">KBO</span><span class="p">:</span><span class="n">ENC</span><span class="p">:</span><span class="n">Y</span><span class="p">:</span><span class="n">CNT</span>
            <span class="n">field</span><span class="p">:</span> <span class="n">EGU</span> <span class="n">cnt</span>
            <span class="n">io</span><span class="p">:</span> <span class="n">i</span>
        <span class="s1">&#39;}</span>
        <span class="n">nEncCntYM3K4</span> <span class="p">:</span> <span class="n">UDINT</span><span class="p">;</span>
        <span class="o">//</span><span class="n">MR3K4</span> <span class="n">rX</span> <span class="n">ENC</span> <span class="n">CNT</span>
        <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;pytmc&#39;</span> <span class="o">:=</span> <span class="s1">&#39;</span>
            <span class="n">pv</span><span class="p">:</span> <span class="n">MR3K4</span><span class="p">:</span><span class="n">KBO</span><span class="p">:</span><span class="n">ENC</span><span class="p">:</span><span class="n">PITCH</span><span class="p">:</span><span class="n">CNT</span>
            <span class="n">field</span><span class="p">:</span> <span class="n">EGU</span> <span class="n">cnt</span>
            <span class="n">io</span><span class="p">:</span> <span class="n">i</span>
        <span class="s1">&#39;}</span>
        <span class="n">nEncCntrXM3K4</span> <span class="p">:</span> <span class="n">UDINT</span><span class="p">;</span>

    <span class="o">//</span><span class="n">Emergency</span> <span class="n">Stop</span> <span class="k">for</span> <span class="n">LAMP</span> <span class="n">KBs</span> <span class="p">(</span><span class="n">M2K4</span> <span class="ow">and</span> <span class="n">M3K4</span><span class="p">)</span>
        <span class="n">LAMPbSTOEnable1</span> <span class="n">AT</span> <span class="o">%</span><span class="n">I</span><span class="o">*</span> <span class="p">:</span> <span class="n">BOOL</span><span class="p">;</span>
        <span class="n">LAMPbSTOEnable2</span> <span class="n">AT</span> <span class="o">%</span><span class="n">I</span><span class="o">*</span> <span class="p">:</span> <span class="n">BOOL</span><span class="p">;</span>

    <span class="o">//</span> <span class="n">LAMP</span> <span class="n">KB</span> <span class="n">BENDER</span> <span class="n">RTDs</span>
    <span class="o">//</span> <span class="n">M2K4</span> <span class="n">US</span> <span class="n">RTDs</span>
            <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;pytmc&#39;</span> <span class="o">:=</span> <span class="s1">&#39;</span>
                <span class="n">pv</span><span class="p">:</span> <span class="n">MR2K4</span><span class="p">:</span><span class="n">KBO</span><span class="p">:</span><span class="n">RTD</span><span class="p">:</span><span class="n">BEND</span><span class="p">:</span><span class="n">US</span><span class="p">:</span><span class="mi">1</span>
                <span class="n">field</span><span class="p">:</span> <span class="n">ASLO</span> <span class="mf">0.1</span>
                <span class="n">field</span><span class="p">:</span> <span class="n">EGU</span> <span class="n">C</span>
                <span class="n">io</span><span class="p">:</span> <span class="n">i</span>
            <span class="s1">&#39;}</span>
            <span class="n">fM2K4US_RTD_1</span> <span class="p">:</span> <span class="n">REAL</span><span class="p">;</span>
            <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;pytmc&#39;</span> <span class="o">:=</span> <span class="s1">&#39;</span>
                <span class="n">pv</span><span class="p">:</span> <span class="n">MR2K4</span><span class="p">:</span><span class="n">KBO</span><span class="p">:</span><span class="n">RTD</span><span class="p">:</span><span class="n">BEND</span><span class="p">:</span><span class="n">US</span><span class="p">:</span><span class="mi">2</span>
                <span class="n">field</span><span class="p">:</span> <span class="n">ASLO</span> <span class="mf">0.1</span>
                <span class="n">field</span><span class="p">:</span> <span class="n">EGU</span> <span class="n">C</span>
                <span class="n">io</span><span class="p">:</span> <span class="n">i</span>
            <span class="s1">&#39;}</span>
            <span class="n">fM2K4US_RTD_2</span> <span class="p">:</span> <span class="n">REAL</span><span class="p">;</span>
            <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;pytmc&#39;</span> <span class="o">:=</span> <span class="s1">&#39;</span>
                <span class="n">pv</span><span class="p">:</span> <span class="n">MR2K4</span><span class="p">:</span><span class="n">KBO</span><span class="p">:</span><span class="n">RTD</span><span class="p">:</span><span class="n">BEND</span><span class="p">:</span><span class="n">US</span><span class="p">:</span><span class="mi">3</span>
                <span class="n">field</span><span class="p">:</span> <span class="n">ASLO</span> <span class="mf">0.1</span>
                <span class="n">field</span><span class="p">:</span> <span class="n">EGU</span> <span class="n">C</span>
                <span class="n">io</span><span class="p">:</span> <span class="n">i</span>
            <span class="s1">&#39;}</span>
            <span class="n">fM2K4US_RTD_3</span> <span class="p">:</span> <span class="n">REAL</span><span class="p">;</span>

    <span class="o">//</span> <span class="n">M2K4</span> <span class="n">DS</span> <span class="n">RTDs</span>
        <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;pytmc&#39;</span> <span class="o">:=</span> <span class="s1">&#39;</span>
            <span class="n">pv</span><span class="p">:</span> <span class="n">MR2K4</span><span class="p">:</span><span class="n">KBO</span><span class="p">:</span><span class="n">RTD</span><span class="p">:</span><span class="n">BEND</span><span class="p">:</span><span class="n">DS</span><span class="p">:</span><span class="mi">1</span>
            <span class="n">field</span><span class="p">:</span> <span class="n">ASLO</span> <span class="mf">0.1</span>
            <span class="n">field</span><span class="p">:</span> <span class="n">EGU</span> <span class="n">C</span>
            <span class="n">io</span><span class="p">:</span> <span class="n">i</span>
        <span class="s1">&#39;}</span>
        <span class="n">fM2K4DS_RTD_1</span> <span class="p">:</span> <span class="n">REAL</span><span class="p">;</span>
        <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;pytmc&#39;</span> <span class="o">:=</span> <span class="s1">&#39;</span>
            <span class="n">pv</span><span class="p">:</span> <span class="n">MR2K4</span><span class="p">:</span><span class="n">KBO</span><span class="p">:</span><span class="n">RTD</span><span class="p">:</span><span class="n">BEND</span><span class="p">:</span><span class="n">DS</span><span class="p">:</span><span class="mi">2</span>
            <span class="n">field</span><span class="p">:</span> <span class="n">ASLO</span> <span class="mf">0.1</span>
            <span class="n">field</span><span class="p">:</span> <span class="n">EGU</span> <span class="n">C</span>
            <span class="n">io</span><span class="p">:</span> <span class="n">i</span>
        <span class="s1">&#39;}</span>
        <span class="n">fM2K4DS_RTD_2</span> <span class="p">:</span> <span class="n">REAL</span><span class="p">;</span>
        <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;pytmc&#39;</span> <span class="o">:=</span> <span class="s1">&#39;</span>
            <span class="n">pv</span><span class="p">:</span> <span class="n">MR2K4</span><span class="p">:</span><span class="n">KBO</span><span class="p">:</span><span class="n">RTD</span><span class="p">:</span><span class="n">BEND</span><span class="p">:</span><span class="n">DS</span><span class="p">:</span><span class="mi">3</span>
            <span class="n">field</span><span class="p">:</span> <span class="n">ASLO</span> <span class="mf">0.1</span>
            <span class="n">field</span><span class="p">:</span> <span class="n">EGU</span> <span class="n">C</span>
            <span class="n">io</span><span class="p">:</span> <span class="n">i</span>
        <span class="s1">&#39;}</span>
        <span class="n">fM2K4DS_RTD_3</span> <span class="p">:</span> <span class="n">REAL</span><span class="p">;</span>
    <span class="o">//</span> <span class="n">M3K4</span> <span class="n">US</span> <span class="n">RTDs</span>
        <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;pytmc&#39;</span> <span class="o">:=</span> <span class="s1">&#39;</span>
            <span class="n">pv</span><span class="p">:</span> <span class="n">MR3K4</span><span class="p">:</span><span class="n">KBO</span><span class="p">:</span><span class="n">RTD</span><span class="p">:</span><span class="n">BEND</span><span class="p">:</span><span class="n">US</span><span class="p">:</span><span class="mi">1</span>
            <span class="n">field</span><span class="p">:</span> <span class="n">ASLO</span> <span class="mf">0.1</span>
            <span class="n">field</span><span class="p">:</span> <span class="n">EGU</span> <span class="n">C</span>
            <span class="n">io</span><span class="p">:</span> <span class="n">i</span>
        <span class="s1">&#39;}</span>
        <span class="n">fM3K4US_RTD_1</span> <span class="p">:</span> <span class="n">REAL</span><span class="p">;</span>
        <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;pytmc&#39;</span> <span class="o">:=</span> <span class="s1">&#39;</span>
            <span class="n">pv</span><span class="p">:</span> <span class="n">MR3K4</span><span class="p">:</span><span class="n">KBO</span><span class="p">:</span><span class="n">RTD</span><span class="p">:</span><span class="n">BEND</span><span class="p">:</span><span class="n">US</span><span class="p">:</span><span class="mi">2</span>
            <span class="n">field</span><span class="p">:</span> <span class="n">ASLO</span> <span class="mf">0.1</span>
            <span class="n">field</span><span class="p">:</span> <span class="n">EGU</span> <span class="n">C</span>
            <span class="n">io</span><span class="p">:</span> <span class="n">i</span>
        <span class="s1">&#39;}</span>
        <span class="n">fM3K4US_RTD_2</span> <span class="p">:</span> <span class="n">REAL</span><span class="p">;</span>
        <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;pytmc&#39;</span> <span class="o">:=</span> <span class="s1">&#39;</span>
            <span class="n">pv</span><span class="p">:</span> <span class="n">MR3K4</span><span class="p">:</span><span class="n">KBO</span><span class="p">:</span><span class="n">RTD</span><span class="p">:</span><span class="n">BEND</span><span class="p">:</span><span class="n">US</span><span class="p">:</span><span class="mi">3</span>
            <span class="n">field</span><span class="p">:</span> <span class="n">ASLO</span> <span class="mf">0.1</span>
            <span class="n">field</span><span class="p">:</span> <span class="n">EGU</span> <span class="n">C</span>
            <span class="n">io</span><span class="p">:</span> <span class="n">i</span>
        <span class="s1">&#39;}</span>
        <span class="n">fM3K4US_RTD_3</span> <span class="p">:</span> <span class="n">REAL</span><span class="p">;</span>
    <span class="o">//</span> <span class="n">M3K4</span> <span class="n">DS</span> <span class="n">RTDs</span>
        <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;pytmc&#39;</span> <span class="o">:=</span> <span class="s1">&#39;</span>
            <span class="n">pv</span><span class="p">:</span> <span class="n">MR3K4</span><span class="p">:</span><span class="n">KBO</span><span class="p">:</span><span class="n">RTD</span><span class="p">:</span><span class="n">BEND</span><span class="p">:</span><span class="n">DS</span><span class="p">:</span><span class="mi">1</span>
            <span class="n">field</span><span class="p">:</span> <span class="n">ASLO</span> <span class="mf">0.1</span>
            <span class="n">field</span><span class="p">:</span> <span class="n">EGU</span> <span class="n">C</span>
            <span class="n">io</span><span class="p">:</span> <span class="n">i</span>
        <span class="s1">&#39;}</span>
        <span class="n">fM3K4DS_RTD_1</span> <span class="p">:</span> <span class="n">REAL</span><span class="p">;</span>
        <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;pytmc&#39;</span> <span class="o">:=</span> <span class="s1">&#39;</span>
            <span class="n">pv</span><span class="p">:</span> <span class="n">MR3K4</span><span class="p">:</span><span class="n">KBO</span><span class="p">:</span><span class="n">RTD</span><span class="p">:</span><span class="n">BEND</span><span class="p">:</span><span class="n">DS</span><span class="p">:</span><span class="mi">2</span>
            <span class="n">field</span><span class="p">:</span> <span class="n">ASLO</span> <span class="mf">0.1</span>
            <span class="n">field</span><span class="p">:</span> <span class="n">EGU</span> <span class="n">C</span>
            <span class="n">io</span><span class="p">:</span> <span class="n">i</span>
        <span class="s1">&#39;}</span>
        <span class="n">fM3K4DS_RTD_2</span> <span class="p">:</span> <span class="n">REAL</span><span class="p">;</span>
        <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;pytmc&#39;</span> <span class="o">:=</span> <span class="s1">&#39;</span>
            <span class="n">pv</span><span class="p">:</span> <span class="n">MR3K4</span><span class="p">:</span><span class="n">KBO</span><span class="p">:</span><span class="n">RTD</span><span class="p">:</span><span class="n">BEND</span><span class="p">:</span><span class="n">DS</span><span class="p">:</span><span class="mi">3</span>
            <span class="n">field</span><span class="p">:</span> <span class="n">ASLO</span> <span class="mf">0.1</span>
            <span class="n">field</span><span class="p">:</span> <span class="n">EGU</span> <span class="n">cnt</span>
            <span class="n">io</span><span class="p">:</span> <span class="n">i</span>
        <span class="s1">&#39;}</span>
        <span class="n">fM3K4DS_RTD_3</span> <span class="n">AT</span> <span class="o">%</span><span class="n">I</span><span class="o">*</span> <span class="p">:</span> <span class="n">REAL</span><span class="p">;</span>

    <span class="o">//</span> <span class="n">RTD</span> <span class="n">error</span> <span class="n">bit</span>
        <span class="n">bM2K4US_RTD_1_Err</span> <span class="n">AT</span> <span class="o">%</span><span class="n">I</span><span class="o">*</span><span class="p">:</span> <span class="n">BOOL</span><span class="p">;</span>
        <span class="n">bM2K4US_RTD_2_Err</span> <span class="n">AT</span> <span class="o">%</span><span class="n">I</span><span class="o">*</span><span class="p">:</span> <span class="n">BOOL</span><span class="p">;</span>
        <span class="n">bM2K4US_RTD_3_Err</span> <span class="n">AT</span> <span class="o">%</span><span class="n">I</span><span class="o">*</span><span class="p">:</span> <span class="n">BOOL</span><span class="p">;</span>
        <span class="n">bM2K4DS_RTD_1_Err</span> <span class="n">AT</span> <span class="o">%</span><span class="n">I</span><span class="o">*</span><span class="p">:</span> <span class="n">BOOL</span><span class="p">;</span>
        <span class="n">bM2K4DS_RTD_2_Err</span> <span class="n">AT</span> <span class="o">%</span><span class="n">I</span><span class="o">*</span><span class="p">:</span> <span class="n">BOOL</span><span class="p">;</span>
        <span class="n">bM2K4DS_RTD_3_Err</span> <span class="n">AT</span> <span class="o">%</span><span class="n">I</span><span class="o">*</span><span class="p">:</span> <span class="n">BOOL</span><span class="p">;</span>
        <span class="n">bM3K4US_RTD_1_Err</span> <span class="n">AT</span> <span class="o">%</span><span class="n">I</span><span class="o">*</span><span class="p">:</span> <span class="n">BOOL</span><span class="p">;</span>
        <span class="n">bM3K4US_RTD_2_Err</span> <span class="n">AT</span> <span class="o">%</span><span class="n">I</span><span class="o">*</span><span class="p">:</span> <span class="n">BOOL</span><span class="p">;</span>
        <span class="n">bM3K4US_RTD_3_Err</span> <span class="n">AT</span> <span class="o">%</span><span class="n">I</span><span class="o">*</span><span class="p">:</span> <span class="n">BOOL</span><span class="p">;</span>
        <span class="n">bM3K4DS_RTD_1_Err</span> <span class="n">AT</span> <span class="o">%</span><span class="n">I</span><span class="o">*</span><span class="p">:</span> <span class="n">BOOL</span><span class="p">;</span>
        <span class="n">bM3K4DS_RTD_2_Err</span> <span class="n">AT</span> <span class="o">%</span><span class="n">I</span><span class="o">*</span><span class="p">:</span> <span class="n">BOOL</span><span class="p">;</span>
        <span class="n">bM3K4DS_RTD_3_Err</span> <span class="n">AT</span> <span class="o">%</span><span class="n">I</span><span class="o">*</span><span class="p">:</span> <span class="n">BOOL</span><span class="p">;</span>

<span class="o">//</span> <span class="n">Logging</span>
<span class="n">fbLogHandler</span> <span class="p">:</span> <span class="n">FB_LogHandler</span><span class="p">;</span>


<span class="n">END_VAR</span>
<span class="o">//</span> <span class="n">M1K4</span>
    <span class="n">M1K4</span><span class="o">.</span><span class="n">fbRunHOMS</span><span class="p">(</span><span class="n">stYup</span><span class="o">:=</span><span class="n">M1</span><span class="p">,</span>
                   <span class="n">stYdwn</span><span class="o">:=</span><span class="n">M2</span><span class="p">,</span>
                   <span class="n">stXup</span><span class="o">:=</span><span class="n">M3</span><span class="p">,</span>
                   <span class="n">stXdwn</span><span class="o">:=</span><span class="n">M4</span><span class="p">,</span>
                   <span class="n">stPitch</span><span class="o">:=</span><span class="n">M5</span><span class="p">,</span>
                   <span class="n">nYupEncRef</span><span class="o">:=</span><span class="n">GVL_M1K4_Constants</span><span class="o">.</span><span class="n">nYUP_ENC_REF</span><span class="p">,</span>
                   <span class="n">nYdwnEncRef</span><span class="o">:=</span><span class="n">GVL_M1K4_Constants</span><span class="o">.</span><span class="n">nYDWN_ENC_REF</span><span class="p">,</span>
                   <span class="n">nXupEncRef</span><span class="o">:=</span><span class="n">GVL_M1K4_Constants</span><span class="o">.</span><span class="n">nXUP_ENC_REF</span><span class="p">,</span>
                   <span class="n">nXdwnEncRef</span><span class="o">:=</span><span class="n">GVL_M1K4_Constants</span><span class="o">.</span><span class="n">nXDWN_ENC_REF</span><span class="p">,</span>
                   <span class="n">bExecuteCoupleY</span><span class="o">:=</span><span class="n">M1K4</span><span class="o">.</span><span class="n">bExecuteCoupleY</span><span class="p">,</span>
                   <span class="n">bExecuteCoupleX</span><span class="o">:=</span><span class="n">M1K4</span><span class="o">.</span><span class="n">bExecuteCoupleX</span><span class="p">,</span>
                   <span class="n">bExecuteDecoupleY</span><span class="o">:=</span><span class="n">M1K4</span><span class="o">.</span><span class="n">bExecuteDecoupleY</span><span class="p">,</span>
                   <span class="n">bExecuteDecoupleX</span><span class="o">:=</span><span class="n">M1K4</span><span class="o">.</span><span class="n">bExecuteDecoupleX</span><span class="p">,</span>
                   <span class="n">bGantryAlreadyCoupledY</span><span class="o">=&gt;</span><span class="n">M1K4</span><span class="o">.</span><span class="n">bGantryAlreadyCoupledY</span><span class="p">,</span>
                   <span class="n">bGantryAlreadyCoupledX</span><span class="o">=&gt;</span><span class="n">M1K4</span><span class="o">.</span><span class="n">bGantryAlreadyCoupledX</span><span class="p">,</span>
                   <span class="n">nCurrGantryY</span><span class="o">=&gt;</span><span class="n">M1K4</span><span class="o">.</span><span class="n">nCurrGantryY</span><span class="p">,</span>
                   <span class="n">nCurrGantryX</span><span class="o">=&gt;</span><span class="n">M1K4</span><span class="o">.</span><span class="n">nCurrGantryX</span><span class="p">);</span>
<span class="p">(</span><span class="o">*</span>    <span class="n">fbBenderM1K4</span><span class="p">(</span><span class="n">stBender</span><span class="o">:=</span><span class="n">M6</span><span class="p">,</span>
                 <span class="n">bSTOEnable1</span><span class="o">:=</span><span class="n">M1K4</span><span class="o">.</span><span class="n">fbRunHOMS</span><span class="o">.</span><span class="n">bSTOEnable1</span><span class="p">,</span>
                 <span class="n">bSTOEnable2</span><span class="o">:=</span><span class="n">M1K4</span><span class="o">.</span><span class="n">fbRunHOMS</span><span class="o">.</span><span class="n">bSTOEnable2</span><span class="p">);</span>
<span class="o">*</span><span class="p">)</span>
    <span class="o">//</span> <span class="n">No</span> <span class="n">slave</span> <span class="n">motion</span> <span class="n">through</span> <span class="n">Epics</span>
    <span class="n">M2</span><span class="o">.</span><span class="n">bExecute</span> <span class="o">:=</span> <span class="n">FALSE</span><span class="p">;</span> <span class="o">//</span> <span class="n">M1K4</span><span class="o">-</span><span class="n">Ydwn</span>
    <span class="n">M4</span><span class="o">.</span><span class="n">bExecute</span> <span class="o">:=</span> <span class="n">FALSE</span><span class="p">;</span> <span class="o">//</span> <span class="n">M1K4</span><span class="o">-</span><span class="n">Xdwn</span>

    <span class="o">//</span> <span class="n">Convert</span> <span class="n">nCurrGantry</span> <span class="n">to</span> <span class="n">um</span> <span class="p">(</span><span class="n">smaller</span> <span class="n">number</span><span class="p">)</span> <span class="n">to</span> <span class="n">read</span> <span class="n">out</span> <span class="ow">in</span> <span class="n">epics</span>
        <span class="n">M1K4</span><span class="o">.</span><span class="n">fCurrGantryY_um</span> <span class="o">:=</span> <span class="n">LINT_TO_REAL</span><span class="p">(</span><span class="n">M1K4</span><span class="o">.</span><span class="n">nCurrGantryY</span><span class="p">)</span> <span class="o">/</span> <span class="mf">1000.0</span><span class="p">;</span>
        <span class="n">M1K4</span><span class="o">.</span><span class="n">fCurrGantryX_um</span> <span class="o">:=</span> <span class="n">LINT_TO_REAL</span><span class="p">(</span><span class="n">M1K4</span><span class="o">.</span><span class="n">nCurrGantryX</span><span class="p">)</span> <span class="o">/</span> <span class="mf">1000.0</span><span class="p">;</span>

    <span class="o">//</span> <span class="n">FB_MotionStage</span><span class="s1">&#39;s for non-piezo axes</span>
        <span class="n">fbMotionStage_m1</span><span class="p">(</span><span class="n">stMotionStage</span><span class="o">:=</span><span class="n">M1</span><span class="p">);</span>
        <span class="n">fbMotionStage_m2</span><span class="p">(</span><span class="n">stMotionStage</span><span class="o">:=</span><span class="n">M2</span><span class="p">);</span>
        <span class="n">fbMotionStage_m3</span><span class="p">(</span><span class="n">stMotionStage</span><span class="o">:=</span><span class="n">M3</span><span class="p">);</span>
        <span class="n">fbMotionStage_m4</span><span class="p">(</span><span class="n">stMotionStage</span><span class="o">:=</span><span class="n">M4</span><span class="p">);</span>
        <span class="n">fbMotionStage_m5</span><span class="p">(</span><span class="n">stMotionStage</span><span class="o">:=</span><span class="n">M5</span><span class="p">);</span>
<span class="o">//</span>        <span class="n">fbMotionStage_m6</span><span class="p">(</span><span class="n">stMotionStage</span><span class="o">:=</span><span class="n">M6</span><span class="p">);</span>

    <span class="o">//</span> <span class="n">Calculate</span> <span class="n">Pitch</span> <span class="n">RMS</span> <span class="n">Error</span><span class="p">:</span>
        <span class="n">fbYRMSErrorM1K4</span><span class="p">(</span><span class="n">stMotionStage</span><span class="o">:=</span><span class="n">M1</span><span class="p">,</span>
                        <span class="n">fMaxRMSError</span><span class="o">=&gt;</span><span class="n">fMaxYRMSErrorM1K4</span><span class="p">,</span>
                        <span class="n">fMinRMSError</span><span class="o">=&gt;</span><span class="n">fMinYRMSErrorM1K4</span><span class="p">);</span>

        <span class="n">fbXRMSErrorM1K4</span><span class="p">(</span><span class="n">stMotionStage</span><span class="o">:=</span><span class="n">M3</span><span class="p">,</span>
                        <span class="n">fMaxRMSError</span><span class="o">=&gt;</span><span class="n">fMaxXRMSErrorM1K4</span><span class="p">,</span>
                        <span class="n">fMinRMSError</span><span class="o">=&gt;</span><span class="n">fMinXRMSErrorM1K4</span><span class="p">);</span>

        <span class="n">fbPitchRMSErrorM1K4</span><span class="p">(</span><span class="n">stMotionStage</span><span class="o">:=</span><span class="n">M5</span><span class="p">,</span>
                            <span class="n">fMaxRMSError</span><span class="o">=&gt;</span><span class="n">fMaxPitchRMSErrorM1K4</span><span class="p">,</span>
                            <span class="n">fMinRMSError</span><span class="o">=&gt;</span><span class="n">fMinPitchRMSErrorM1K4</span><span class="p">);</span>

<span class="p">(</span><span class="o">*</span>        <span class="n">fbBenderRMSErrorM1K4</span><span class="p">(</span><span class="n">stMotionStage</span><span class="o">:=</span><span class="n">M6</span><span class="p">,</span>
                             <span class="n">fMaxRMSError</span><span class="o">=&gt;</span><span class="n">fMaxBenderRMSErrorM1K4</span><span class="p">,</span>
                             <span class="n">fMinRMSError</span><span class="o">=&gt;</span><span class="n">fMinBenderRMSErrorM1K4</span><span class="p">);</span>
<span class="o">*</span><span class="p">)</span>
    <span class="o">//</span> <span class="n">Pitch</span> <span class="n">Control</span>
        <span class="o">//</span><span class="n">fbM1K4PitchControl</span><span class="p">(</span><span class="n">Pitch</span><span class="o">:=</span><span class="n">GVL_M1K4</span><span class="o">.</span><span class="n">M1K4_Pitch</span><span class="p">,</span>
                           <span class="o">//</span><span class="n">Stepper</span><span class="o">:=</span><span class="n">M5</span><span class="p">,</span>
                           <span class="o">//</span><span class="n">lrCurrentSetpoint</span><span class="o">:=</span><span class="n">M5</span><span class="o">.</span><span class="n">fPosition</span><span class="p">,</span>
                          <span class="o">//</span><span class="n">q_bDone</span><span class="o">=&gt;</span><span class="n">bM1K4PitchDone</span><span class="p">,</span>
                           <span class="o">//</span><span class="n">q_bBusy</span><span class="o">=&gt;</span><span class="n">bM1K4PitchBusy</span><span class="p">);</span>
    <span class="o">//</span> <span class="n">When</span> <span class="n">STO</span> <span class="n">hit</span><span class="p">,</span> <span class="n">need</span> <span class="n">to</span> <span class="n">reset</span> <span class="n">SP</span>
        <span class="o">//</span><span class="n">IF</span> <span class="n">NOT</span> <span class="n">M5</span><span class="o">.</span><span class="n">bHardwareEnable</span> <span class="n">THEN</span>
            <span class="o">//</span><span class="n">M5</span><span class="o">.</span><span class="n">fPosition</span> <span class="o">:=</span> <span class="n">M5</span><span class="o">.</span><span class="n">stAxisStatus</span><span class="o">.</span><span class="n">fActPosition</span><span class="p">;</span>
        <span class="o">//</span><span class="n">END_IF</span>

    <span class="o">//</span> <span class="n">Raw</span> <span class="n">Encoder</span> <span class="n">Counts</span> <span class="n">For</span> <span class="n">Epics</span>
        <span class="n">nEncCntYupM1K4</span> <span class="o">:=</span> <span class="n">ULINT_TO_UDINT</span><span class="p">(</span><span class="n">M1K4</span><span class="o">.</span><span class="n">fbRunHOMS</span><span class="o">.</span><span class="n">stYupEnc</span><span class="o">.</span><span class="n">Count</span><span class="p">);</span>
        <span class="n">nEncCntYdwnM1K4</span> <span class="o">:=</span> <span class="n">ULINT_TO_UDINT</span><span class="p">(</span><span class="n">M1K4</span><span class="o">.</span><span class="n">fbRunHOMS</span><span class="o">.</span><span class="n">stYdwnEnc</span><span class="o">.</span><span class="n">Count</span><span class="p">);</span>
        <span class="n">nEncCntXupM1K4</span> <span class="o">:=</span> <span class="n">ULINT_TO_UDINT</span><span class="p">(</span><span class="n">M1K4</span><span class="o">.</span><span class="n">fbRunHOMS</span><span class="o">.</span><span class="n">stXupEnc</span><span class="o">.</span><span class="n">Count</span><span class="p">);</span>
        <span class="n">nEncCntXdwnM1K4</span> <span class="o">:=</span> <span class="n">ULINT_TO_UDINT</span><span class="p">(</span><span class="n">M1K4</span><span class="o">.</span><span class="n">fbRunHOMS</span><span class="o">.</span><span class="n">stXdwnEnc</span><span class="o">.</span><span class="n">Count</span><span class="p">);</span>
        <span class="n">nEncCntPitchM1K4</span> <span class="o">:=</span> <span class="n">LINT_TO_UDINT</span><span class="p">(</span><span class="n">GVL_M1K4</span><span class="o">.</span><span class="n">M1K4_Pitch</span><span class="o">.</span><span class="n">diEncCnt</span><span class="p">);</span>

    <span class="o">//</span> <span class="n">Encoder</span> <span class="n">Reference</span> <span class="n">Values</span> <span class="n">For</span> <span class="n">Epics</span>
        <span class="n">nEncRefYupM1K4</span> <span class="o">:=</span> <span class="n">ULINT_TO_UDINT</span><span class="p">(</span><span class="n">GVL_M1K4_Constants</span><span class="o">.</span><span class="n">nYUP_ENC_REF</span><span class="p">);</span>
        <span class="n">nEncRefYdwnM1K4</span> <span class="o">:=</span> <span class="n">ULINT_TO_UDINT</span><span class="p">(</span><span class="n">GVL_M1K4_Constants</span><span class="o">.</span><span class="n">nYDWN_ENC_REF</span><span class="p">);</span>
        <span class="n">nEncRefXupM1K4</span> <span class="o">:=</span> <span class="n">ULINT_TO_UDINT</span><span class="p">(</span><span class="n">GVL_M1K4_Constants</span><span class="o">.</span><span class="n">nXUP_ENC_REF</span><span class="p">);</span>
        <span class="n">nEncRefXdwnM1K4</span> <span class="o">:=</span> <span class="n">ULINT_TO_UDINT</span><span class="p">(</span><span class="n">GVL_M1K4_Constants</span><span class="o">.</span><span class="n">nXDWN_ENC_REF</span><span class="p">);</span>
        <span class="n">mcReadParameterPitchM1K4</span><span class="p">(</span><span class="n">Axis</span><span class="o">:=</span><span class="n">M5</span><span class="o">.</span><span class="n">Axis</span><span class="p">,</span>
                                 <span class="n">Enable</span><span class="o">:=</span><span class="n">TRUE</span><span class="p">,</span>
                                 <span class="n">ParameterNumber</span><span class="o">:=</span><span class="n">MC_AxisParameter</span><span class="o">.</span><span class="n">AxisEncoderOffset</span><span class="p">,</span>
                                 <span class="n">ReadMode</span><span class="o">:=</span><span class="n">READMODE_CYCLIC</span><span class="p">,</span>
                                 <span class="n">Value</span><span class="o">=&gt;</span><span class="n">fEncRefPitchM1K4_urad</span><span class="p">);</span>

        <span class="n">nEncRefPitchM1K4</span> <span class="o">:=</span> <span class="n">LREAL_TO_UDINT</span><span class="p">(</span><span class="n">ABS</span><span class="p">(</span><span class="n">fEncRefPitchM1K4_urad</span><span class="p">)</span> <span class="o">*</span> <span class="n">fEncLeverArm_mm</span><span class="p">);</span>
<span class="o">//////////////////////////////////////////////////////////</span>
<span class="o">//</span><span class="n">M2K4</span> <span class="ow">and</span> <span class="n">M3K4</span>
    <span class="o">//</span><span class="n">FB_Motion</span> <span class="n">stages</span> <span class="k">for</span> <span class="n">LAMP</span> <span class="n">KBs</span>
        <span class="o">//</span><span class="n">MR2K4</span>
            <span class="n">fbMotionStage_m7</span><span class="p">(</span><span class="n">stMotionStage</span><span class="o">:=</span><span class="n">M7</span><span class="p">);</span>
            <span class="n">fbMotionStage_m8</span><span class="p">(</span><span class="n">stMotionStage</span><span class="o">:=</span><span class="n">M8</span><span class="p">);</span>
            <span class="n">fbMotionStage_m9</span><span class="p">(</span><span class="n">stMotionStage</span><span class="o">:=</span><span class="n">M9</span><span class="p">);</span>
        <span class="o">//</span><span class="n">MR2K4</span> <span class="n">BEND</span>
            <span class="n">fbMotionStage_m10</span><span class="p">(</span><span class="n">stMotionStage</span><span class="o">:=</span><span class="n">M10</span><span class="p">);</span>
            <span class="n">fbMotionStage_m11</span><span class="p">(</span><span class="n">stMotionStage</span><span class="o">:=</span><span class="n">M11</span><span class="p">);</span>
        <span class="o">//</span><span class="n">MR3K4</span>
            <span class="n">fbMotionStage_m12</span><span class="p">(</span><span class="n">stMotionStage</span><span class="o">:=</span><span class="n">M12</span><span class="p">);</span>
            <span class="n">fbMotionStage_m13</span><span class="p">(</span><span class="n">stMotionStage</span><span class="o">:=</span><span class="n">M13</span><span class="p">);</span>
            <span class="n">fbMotionStage_m14</span><span class="p">(</span><span class="n">stMotionStage</span><span class="o">:=</span><span class="n">M14</span><span class="p">);</span>
        <span class="o">//</span><span class="n">MR3K4</span> <span class="n">BEND</span>
            <span class="n">fbMotionStage_m15</span><span class="p">(</span><span class="n">stMotionStage</span><span class="o">:=</span><span class="n">M15</span><span class="p">);</span>
            <span class="n">fbMotionStage_m16</span><span class="p">(</span><span class="n">stMotionStage</span><span class="o">:=</span><span class="n">M16</span><span class="p">);</span>

<span class="o">//</span><span class="n">MR4K4</span> <span class="ow">and</span> <span class="n">MR5K4</span>
            <span class="n">M17</span><span class="o">.</span><span class="n">bHardwareEnable</span> <span class="o">:=</span> <span class="n">bDREAMEnable1</span> <span class="ow">and</span> <span class="n">bDREAMenable2</span><span class="p">;</span>
            <span class="n">M18</span><span class="o">.</span><span class="n">bHardwareEnable</span> <span class="o">:=</span> <span class="n">bDREAMEnable1</span> <span class="ow">and</span> <span class="n">bDREAMenable2</span><span class="p">;</span>
            <span class="n">M19</span><span class="o">.</span><span class="n">bHardwareEnable</span> <span class="o">:=</span> <span class="n">bDREAMEnable1</span> <span class="ow">and</span> <span class="n">bDREAMenable2</span><span class="p">;</span>
            <span class="n">M20</span><span class="o">.</span><span class="n">bHardwareEnable</span> <span class="o">:=</span> <span class="n">bDREAMEnable1</span> <span class="ow">and</span> <span class="n">bDREAMenable2</span><span class="p">;</span>
            <span class="n">M21</span><span class="o">.</span><span class="n">bHardwareEnable</span> <span class="o">:=</span> <span class="n">bDREAMEnable1</span> <span class="ow">and</span> <span class="n">bDREAMenable2</span><span class="p">;</span>
            <span class="n">M22</span><span class="o">.</span><span class="n">bHardwareEnable</span> <span class="o">:=</span> <span class="n">bDREAMEnable1</span> <span class="ow">and</span> <span class="n">bDREAMenable2</span><span class="p">;</span>
            <span class="n">M23</span><span class="o">.</span><span class="n">bHardwareEnable</span> <span class="o">:=</span> <span class="n">bDREAMEnable1</span> <span class="ow">and</span> <span class="n">bDREAMenable2</span><span class="p">;</span>
            <span class="n">M24</span><span class="o">.</span><span class="n">bHardwareEnable</span> <span class="o">:=</span> <span class="n">bDREAMEnable1</span> <span class="ow">and</span> <span class="n">bDREAMenable2</span><span class="p">;</span>
        <span class="o">//</span><span class="n">MR4K4</span>
            <span class="n">fbMotionStageM17</span><span class="p">(</span><span class="n">stMotionStage</span><span class="o">:=</span><span class="n">M17</span><span class="p">);</span>
            <span class="n">fbMotionStageM18</span><span class="p">(</span><span class="n">stMotionStage</span><span class="o">:=</span><span class="n">M18</span><span class="p">);</span>
            <span class="n">fbMotionStageM19</span><span class="p">(</span><span class="n">stMotionStage</span><span class="o">:=</span><span class="n">M19</span><span class="p">);</span>
            <span class="n">fbMotionStageM20</span><span class="p">(</span><span class="n">stMotionStage</span><span class="o">:=</span><span class="n">M20</span><span class="p">);</span>
        <span class="o">//</span><span class="n">MR5K4</span>
            <span class="n">fbMotionStageM21</span><span class="p">(</span><span class="n">stMotionStage</span><span class="o">:=</span><span class="n">M21</span><span class="p">);</span>
            <span class="n">fbMotionStageM22</span><span class="p">(</span><span class="n">stMotionStage</span><span class="o">:=</span><span class="n">M22</span><span class="p">);</span>
            <span class="n">fbMotionStageM23</span><span class="p">(</span><span class="n">stMotionStage</span><span class="o">:=</span><span class="n">M23</span><span class="p">);</span>
            <span class="n">fbMotionStageM24</span><span class="p">(</span><span class="n">stMotionStage</span><span class="o">:=</span><span class="n">M24</span><span class="p">);</span>


    <span class="o">//</span> <span class="n">Calculate</span> <span class="n">Pitch</span> <span class="n">RMS</span> <span class="n">Error</span> <span class="k">for</span> <span class="n">LAMP</span> <span class="n">KBs</span><span class="p">:</span>
        <span class="o">//</span><span class="n">MR2K4</span> <span class="n">X</span> <span class="n">ENC</span> <span class="n">RMS</span>
        <span class="n">fbXRMSErrorM2K4</span><span class="p">(</span><span class="n">stMotionStage</span><span class="o">:=</span><span class="n">M7</span><span class="p">,</span>
                        <span class="n">fMaxRMSError</span><span class="o">=&gt;</span><span class="n">fMaxXRMSErrorM2K4</span><span class="p">,</span>
                        <span class="n">fMinRMSError</span><span class="o">=&gt;</span><span class="n">fMinXRMSErrorM2K4</span><span class="p">);</span>
        <span class="o">//</span><span class="n">MR2K4</span> <span class="n">Y</span> <span class="n">ENC</span> <span class="n">RMS</span>
        <span class="n">fbYRMSErrorM2K4</span><span class="p">(</span><span class="n">stMotionStage</span><span class="o">:=</span><span class="n">M8</span><span class="p">,</span>
                        <span class="n">fMaxRMSError</span><span class="o">=&gt;</span><span class="n">fMaxYRMSErrorM2K4</span><span class="p">,</span>
                        <span class="n">fMinRMSError</span><span class="o">=&gt;</span><span class="n">fMinYRMSErrorM2K4</span><span class="p">);</span>
        <span class="o">//</span><span class="n">MR2K4</span> <span class="n">rY</span> <span class="n">ENC</span> <span class="n">RMS</span>
        <span class="n">fbrYRMSErrorM2K4</span><span class="p">(</span><span class="n">stMotionStage</span><span class="o">:=</span><span class="n">M9</span><span class="p">,</span>
                        <span class="n">fMaxRMSError</span><span class="o">=&gt;</span><span class="n">fMaxrYRMSErrorM2K4</span><span class="p">,</span>
                        <span class="n">fMinRMSError</span><span class="o">=&gt;</span><span class="n">fMinrYRMSErrorM2K4</span><span class="p">);</span>
        <span class="o">//</span><span class="n">MR2K4</span> <span class="n">US</span> <span class="n">BENDER</span> <span class="n">ENC</span> <span class="n">RMS</span>
        <span class="n">fbBendUSRMSErrorM2K4</span><span class="p">(</span><span class="n">stMotionStage</span><span class="o">:=</span><span class="n">M10</span><span class="p">,</span>
                             <span class="n">fMaxRMSError</span><span class="o">=&gt;</span><span class="n">fMaxBendUSRMSErrorM2K4</span><span class="p">,</span>
                             <span class="n">fMinRMSError</span><span class="o">=&gt;</span><span class="n">fMinBendUSRMSErrorM2K4</span><span class="p">);</span>
        <span class="o">//</span><span class="n">MR2K4</span> <span class="n">DS</span> <span class="n">BENDER</span> <span class="n">ENC</span> <span class="n">RMS</span>
        <span class="n">fbBendDSRMSErrorM2K4</span><span class="p">(</span><span class="n">stMotionStage</span><span class="o">:=</span><span class="n">M11</span><span class="p">,</span>
                             <span class="n">fMaxRMSError</span><span class="o">=&gt;</span><span class="n">fMaxBendDSRMSErrorM2K4</span><span class="p">,</span>
                             <span class="n">fMinRMSError</span><span class="o">=&gt;</span><span class="n">fMinBendDSRMSErrorM2K4</span><span class="p">);</span>
        <span class="o">//</span><span class="n">MR3K4</span> <span class="n">X</span> <span class="n">ENC</span> <span class="n">RMS</span>
        <span class="n">fbXRMSErrorM3K4</span><span class="p">(</span><span class="n">stMotionStage</span><span class="o">:=</span><span class="n">M12</span><span class="p">,</span>
                        <span class="n">fMaxRMSError</span><span class="o">=&gt;</span><span class="n">fMaxXRMSErrorM3K4</span><span class="p">,</span>
                        <span class="n">fMinRMSError</span><span class="o">=&gt;</span><span class="n">fMinXRMSErrorM3K4</span><span class="p">);</span>
        <span class="o">//</span><span class="n">MR3K4</span> <span class="n">Y</span> <span class="n">ENC</span> <span class="n">RMS</span>
        <span class="n">fbYRMSErrorM3K4</span><span class="p">(</span><span class="n">stMotionStage</span><span class="o">:=</span><span class="n">M13</span><span class="p">,</span>
                        <span class="n">fMaxRMSError</span><span class="o">=&gt;</span><span class="n">fMaxYRMSErrorM3K4</span><span class="p">,</span>
                        <span class="n">fMinRMSError</span><span class="o">=&gt;</span><span class="n">fMinYRMSErrorM3K4</span><span class="p">);</span>
        <span class="o">//</span><span class="n">MR3K4</span> <span class="n">rX</span> <span class="n">ENC</span> <span class="n">RMS</span>
        <span class="n">fbrXRMSErrorM3K4</span><span class="p">(</span><span class="n">stMotionStage</span><span class="o">:=</span><span class="n">M14</span><span class="p">,</span>
                        <span class="n">fMaxRMSError</span><span class="o">=&gt;</span><span class="n">fMaxrXRMSErrorM3K4</span><span class="p">,</span>
                        <span class="n">fMinRMSError</span><span class="o">=&gt;</span><span class="n">fMinrXRMSErrorM3K4</span><span class="p">);</span>
        <span class="o">//</span><span class="n">MR3K4</span> <span class="n">US</span> <span class="n">BENDER</span> <span class="n">ENC</span> <span class="n">RMS</span>
        <span class="n">fbBendUSRMSErrorM3K4</span><span class="p">(</span><span class="n">stMotionStage</span><span class="o">:=</span><span class="n">M15</span><span class="p">,</span>
                             <span class="n">fMaxRMSError</span><span class="o">=&gt;</span><span class="n">fMaxBendUSRMSErrorM3K4</span><span class="p">,</span>
                             <span class="n">fMinRMSError</span><span class="o">=&gt;</span><span class="n">fMinBendUSRMSErrorM3K4</span><span class="p">);</span>
        <span class="o">//</span><span class="n">MR3K4</span> <span class="n">DS</span> <span class="n">BENDER</span> <span class="n">ENC</span> <span class="n">RMS</span>
        <span class="n">fbBendDSRMSErrorM3K4</span><span class="p">(</span><span class="n">stMotionStage</span><span class="o">:=</span><span class="n">M16</span><span class="p">,</span>
                             <span class="n">fMaxRMSError</span><span class="o">=&gt;</span><span class="n">fMaxBendDSRMSErrorM3K4</span><span class="p">,</span>
                             <span class="n">fMinRMSError</span><span class="o">=&gt;</span><span class="n">fMinBendDSRMSErrorM3K4</span><span class="p">);</span>
    <span class="o">//</span> <span class="n">Calculate</span> <span class="n">Pitch</span> <span class="n">RMS</span> <span class="n">Error</span> <span class="k">for</span> <span class="n">DREAM</span> <span class="n">KBs</span><span class="p">:</span>
        <span class="o">//</span><span class="n">MR4K4</span> <span class="n">X</span> <span class="n">ENC</span> <span class="n">RMS</span>
        <span class="n">fbXRMSErrorM4K4</span><span class="p">(</span><span class="n">stMotionStage</span><span class="o">:=</span><span class="n">M17</span><span class="p">,</span>
                        <span class="n">fMaxRMSError</span><span class="o">=&gt;</span><span class="n">fMaxXRMSErrorM4K4</span><span class="p">,</span>
                        <span class="n">fMinRMSError</span><span class="o">=&gt;</span><span class="n">fMinXRMSErrorM4K4</span><span class="p">);</span>
        <span class="o">//</span><span class="n">MR4K4</span> <span class="n">Y</span> <span class="n">ENC</span> <span class="n">RMS</span>
        <span class="n">fbYRMSErrorM4K4</span><span class="p">(</span><span class="n">stMotionStage</span><span class="o">:=</span><span class="n">M18</span><span class="p">,</span>
                        <span class="n">fMaxRMSError</span><span class="o">=&gt;</span><span class="n">fMaxYRMSErrorM4K4</span><span class="p">,</span>
                        <span class="n">fMinRMSError</span><span class="o">=&gt;</span><span class="n">fMinYRMSErrorM4K4</span><span class="p">);</span>
        <span class="o">//</span><span class="n">MR4K4</span> <span class="n">Z</span> <span class="n">ENC</span> <span class="n">RMS</span>
        <span class="n">fbZRMSErrorM4K4</span><span class="p">(</span><span class="n">stMotionStage</span><span class="o">:=</span><span class="n">M19</span><span class="p">,</span>
                        <span class="n">fMaxRMSError</span><span class="o">=&gt;</span><span class="n">fMaxZRMSErrorM4K4</span><span class="p">,</span>
                        <span class="n">fMinRMSError</span><span class="o">=&gt;</span><span class="n">fMinZRMSErrorM4K4</span><span class="p">);</span>
        <span class="o">//</span><span class="n">MR4K4</span> <span class="n">rX</span> <span class="n">ENC</span> <span class="n">RMS</span>
        <span class="n">fbPRMSErrorM4K4</span><span class="p">(</span><span class="n">stMotionStage</span><span class="o">:=</span><span class="n">M20</span><span class="p">,</span>
                        <span class="n">fMaxRMSError</span><span class="o">=&gt;</span><span class="n">fMaxPRMSErrorM4K4</span><span class="p">,</span>
                        <span class="n">fMinRMSError</span><span class="o">=&gt;</span><span class="n">fMinPRMSErrorM4K4</span><span class="p">);</span>
        <span class="o">//</span><span class="n">MR5K4</span> <span class="n">X</span> <span class="n">ENC</span> <span class="n">RMS</span>
        <span class="n">fbXRMSErrorM5K4</span><span class="p">(</span><span class="n">stMotionStage</span><span class="o">:=</span><span class="n">M21</span><span class="p">,</span>
                        <span class="n">fMaxRMSError</span><span class="o">=&gt;</span><span class="n">fMaxXRMSErrorM5K4</span><span class="p">,</span>
                        <span class="n">fMinRMSError</span><span class="o">=&gt;</span><span class="n">fMinXRMSErrorM5K4</span><span class="p">);</span>
        <span class="o">//</span><span class="n">MR5K4</span> <span class="n">Y</span> <span class="n">ENC</span> <span class="n">RMS</span>
        <span class="n">fbYRMSErrorM5K4</span><span class="p">(</span><span class="n">stMotionStage</span><span class="o">:=</span><span class="n">M22</span><span class="p">,</span>
                        <span class="n">fMaxRMSError</span><span class="o">=&gt;</span><span class="n">fMaxYRMSErrorM5K4</span><span class="p">,</span>
                        <span class="n">fMinRMSError</span><span class="o">=&gt;</span><span class="n">fMinYRMSErrorM5K4</span><span class="p">);</span>
        <span class="o">//</span><span class="n">MR5K4</span> <span class="n">Z</span> <span class="n">ENC</span> <span class="n">RMS</span>
        <span class="n">fbZRMSErrorM5K4</span><span class="p">(</span><span class="n">stMotionStage</span><span class="o">:=</span><span class="n">M23</span><span class="p">,</span>
                        <span class="n">fMaxRMSError</span><span class="o">=&gt;</span><span class="n">fMaxZRMSErrorM5K4</span><span class="p">,</span>
                        <span class="n">fMinRMSError</span><span class="o">=&gt;</span><span class="n">fMinZRMSErrorM5K4</span><span class="p">);</span>
        <span class="o">//</span><span class="n">MR5K4</span> <span class="n">rY</span> <span class="n">ENC</span> <span class="n">RMS</span>
        <span class="n">fbPRMSErrorM5K4</span><span class="p">(</span><span class="n">stMotionStage</span><span class="o">:=</span><span class="n">M24</span><span class="p">,</span>
                        <span class="n">fMaxRMSError</span><span class="o">=&gt;</span><span class="n">fMaxPRMSErrorM5K4</span><span class="p">,</span>
                        <span class="n">fMinRMSError</span><span class="o">=&gt;</span><span class="n">fMinPRMSErrorM5K4</span><span class="p">);</span>


    <span class="o">//</span><span class="n">STO</span> <span class="k">for</span> <span class="n">LAMP</span> <span class="n">KBs</span>
        <span class="o">//</span><span class="n">MR2K4</span>
        <span class="n">M7</span><span class="o">.</span><span class="n">bHardwareEnable</span> <span class="o">:=</span> <span class="n">LAMPbSTOEnable1</span> <span class="n">AND</span> <span class="n">LAMPbSTOEnable2</span><span class="p">;</span>
        <span class="n">M8</span><span class="o">.</span><span class="n">bHardwareEnable</span> <span class="o">:=</span> <span class="n">LAMPbSTOEnable1</span> <span class="n">AND</span> <span class="n">LAMPbSTOEnable2</span><span class="p">;</span>
        <span class="n">M9</span><span class="o">.</span><span class="n">bHardwareEnable</span> <span class="o">:=</span> <span class="n">LAMPbSTOEnable1</span> <span class="n">AND</span> <span class="n">LAMPbSTOEnable2</span><span class="p">;</span>
        <span class="o">//</span><span class="n">MR2K4</span> <span class="n">BEND</span>
        <span class="n">M10</span><span class="o">.</span><span class="n">bHardwareEnable</span> <span class="o">:=</span> <span class="n">LAMPbSTOEnable1</span> <span class="n">AND</span> <span class="n">LAMPbSTOEnable2</span><span class="p">;</span>
        <span class="n">M11</span><span class="o">.</span><span class="n">bHardwareEnable</span> <span class="o">:=</span> <span class="n">LAMPbSTOEnable1</span> <span class="n">AND</span> <span class="n">LAMPbSTOEnable2</span><span class="p">;</span>
        <span class="o">//</span><span class="n">MR3K4</span>
        <span class="n">M12</span><span class="o">.</span><span class="n">bHardwareEnable</span> <span class="o">:=</span> <span class="n">LAMPbSTOEnable1</span> <span class="n">AND</span> <span class="n">LAMPbSTOEnable2</span><span class="p">;</span>
        <span class="n">M13</span><span class="o">.</span><span class="n">bHardwareEnable</span> <span class="o">:=</span> <span class="n">LAMPbSTOEnable1</span> <span class="n">AND</span> <span class="n">LAMPbSTOEnable2</span><span class="p">;</span>
        <span class="n">M14</span><span class="o">.</span><span class="n">bHardwareEnable</span> <span class="o">:=</span> <span class="n">LAMPbSTOEnable1</span> <span class="n">AND</span> <span class="n">LAMPbSTOEnable2</span><span class="p">;</span>
        <span class="o">//</span><span class="n">MR3K4</span> <span class="n">BEND</span>
        <span class="n">M15</span><span class="o">.</span><span class="n">bHardwareEnable</span> <span class="o">:=</span> <span class="n">LAMPbSTOEnable1</span> <span class="n">AND</span> <span class="n">LAMPbSTOEnable2</span><span class="p">;</span>
        <span class="n">M16</span><span class="o">.</span><span class="n">bHardwareEnable</span> <span class="o">:=</span> <span class="n">LAMPbSTOEnable1</span> <span class="n">AND</span> <span class="n">LAMPbSTOEnable2</span><span class="p">;</span>

    <span class="o">//</span> <span class="n">LAMP</span> <span class="n">KB</span> <span class="n">Encoder</span> <span class="n">Reference</span> <span class="n">Values</span> <span class="n">For</span> <span class="n">Epics</span>
        <span class="n">nEncRefXM2K4</span>  <span class="o">:=</span> <span class="n">ULINT_TO_UDINT</span><span class="p">(</span><span class="n">GVL_M2K4_Constants</span><span class="o">.</span><span class="n">nM2K4X_ENC_REF</span><span class="p">);</span>
        <span class="n">nEncRefYM2K4</span>  <span class="o">:=</span> <span class="n">ULINT_TO_UDINT</span><span class="p">(</span><span class="n">GVL_M2K4_Constants</span><span class="o">.</span><span class="n">nM2K4Y_ENC_REF</span><span class="p">);</span>
        <span class="n">nEncRefrYM2K4</span> <span class="o">:=</span> <span class="n">ULINT_TO_UDINT</span><span class="p">(</span><span class="n">GVL_M2K4_Constants</span><span class="o">.</span><span class="n">nM2K4rY_ENC_REF</span><span class="p">);</span>
        <span class="n">nEncRefXM3K4</span>  <span class="o">:=</span> <span class="n">ULINT_TO_UDINT</span><span class="p">(</span><span class="n">GVL_M3K4_Constants</span><span class="o">.</span><span class="n">nM3K4X_ENC_REF</span><span class="p">);</span>
        <span class="n">nEncRefYM3K4</span>  <span class="o">:=</span> <span class="n">ULINT_TO_UDINT</span><span class="p">(</span><span class="n">GVL_M3K4_Constants</span><span class="o">.</span><span class="n">nM3K4Y_ENC_REF</span><span class="p">);</span>
        <span class="n">nEncRefrXM3K4</span> <span class="o">:=</span> <span class="n">ULINT_TO_UDINT</span><span class="p">(</span><span class="n">GVL_M3K4_Constants</span><span class="o">.</span><span class="n">nM3K4rX_ENC_REF</span><span class="p">);</span>

    <span class="o">//</span> <span class="n">LAMP</span> <span class="n">KB</span> <span class="n">Encoder</span> <span class="n">Count</span> <span class="n">Values</span> <span class="n">For</span> <span class="n">Epics</span>
        <span class="n">nEncCntXM2K4</span>  <span class="o">:=</span> <span class="n">ULINT_TO_UDINT</span><span class="p">(</span><span class="n">M7</span><span class="o">.</span><span class="n">nRawEncoderULINT</span><span class="p">);</span>
        <span class="n">nEncCntYM2K4</span>  <span class="o">:=</span> <span class="n">ULINT_TO_UDINT</span><span class="p">(</span><span class="n">M8</span><span class="o">.</span><span class="n">nRawEncoderULINT</span><span class="p">);</span>
        <span class="n">nEncCntrYM2K4</span> <span class="o">:=</span> <span class="n">ULINT_TO_UDINT</span><span class="p">(</span><span class="n">M9</span><span class="o">.</span><span class="n">nRawEncoderULINT</span><span class="p">);</span>
        <span class="n">nEncCntXM3K4</span>  <span class="o">:=</span> <span class="n">ULINT_TO_UDINT</span><span class="p">(</span><span class="n">M12</span><span class="o">.</span><span class="n">nRawEncoderULINT</span><span class="p">);</span>
        <span class="n">nEncCntYM3K4</span>  <span class="o">:=</span> <span class="n">ULINT_TO_UDINT</span><span class="p">(</span><span class="n">M13</span><span class="o">.</span><span class="n">nRawEncoderULINT</span><span class="p">);</span>
        <span class="n">nEncCntrXM3K4</span> <span class="o">:=</span> <span class="n">ULINT_TO_UDINT</span><span class="p">(</span><span class="n">M14</span><span class="o">.</span><span class="n">nRawEncoderULINT</span><span class="p">);</span>

<span class="p">;</span>

    <span class="o">//</span> <span class="n">LAMP</span> <span class="n">KB</span> <span class="n">Bender</span> <span class="n">RTDs</span>
        <span class="n">fM2K4US_RTD_1</span> <span class="o">:=</span> <span class="n">INT_TO_REAL</span><span class="p">(</span><span class="n">GVL_M2K4_RTD</span><span class="o">.</span><span class="n">nM2K4US_RTD_1</span><span class="p">);</span>
        <span class="n">fM2K4US_RTD_2</span> <span class="o">:=</span> <span class="n">INT_TO_REAL</span><span class="p">(</span><span class="n">GVL_M2K4_RTD</span><span class="o">.</span><span class="n">nM2K4US_RTD_2</span><span class="p">);</span>
        <span class="n">fM2K4US_RTD_3</span> <span class="o">:=</span> <span class="n">INT_TO_REAL</span><span class="p">(</span><span class="n">GVL_M2K4_RTD</span><span class="o">.</span><span class="n">nM2K4US_RTD_3</span><span class="p">);</span>

        <span class="n">fM2K4DS_RTD_1</span> <span class="o">:=</span> <span class="n">INT_TO_REAL</span><span class="p">(</span><span class="n">GVL_M2K4_RTD</span><span class="o">.</span><span class="n">nM2K4DS_RTD_1</span><span class="p">);</span>
        <span class="n">fM2K4DS_RTD_2</span> <span class="o">:=</span> <span class="n">INT_TO_REAL</span><span class="p">(</span><span class="n">GVL_M2K4_RTD</span><span class="o">.</span><span class="n">nM2K4DS_RTD_2</span><span class="p">);</span>
        <span class="n">fM2K4DS_RTD_3</span> <span class="o">:=</span> <span class="n">INT_TO_REAL</span><span class="p">(</span><span class="n">GVL_M2K4_RTD</span><span class="o">.</span><span class="n">nM2K4DS_RTD_3</span><span class="p">);</span>

        <span class="n">fM3K4US_RTD_1</span> <span class="o">:=</span> <span class="n">INT_TO_REAL</span><span class="p">(</span><span class="n">GVL_M3K4_RTD</span><span class="o">.</span><span class="n">nM3K4US_RTD_1</span><span class="p">);</span>
        <span class="n">fM3K4US_RTD_2</span> <span class="o">:=</span> <span class="n">INT_TO_REAL</span><span class="p">(</span><span class="n">GVL_M3K4_RTD</span><span class="o">.</span><span class="n">nM3K4US_RTD_2</span><span class="p">);</span>
        <span class="n">fM3K4US_RTD_3</span> <span class="o">:=</span> <span class="n">INT_TO_REAL</span><span class="p">(</span><span class="n">GVL_M3K4_RTD</span><span class="o">.</span><span class="n">nM3K4US_RTD_3</span><span class="p">);</span>

        <span class="n">fM3K4DS_RTD_1</span> <span class="o">:=</span> <span class="n">INT_TO_REAL</span><span class="p">(</span><span class="n">GVL_M3K4_RTD</span><span class="o">.</span><span class="n">nM3K4DS_RTD_1</span><span class="p">);</span>
        <span class="n">fM3K4DS_RTD_2</span> <span class="o">:=</span> <span class="n">INT_TO_REAL</span><span class="p">(</span><span class="n">GVL_M3K4_RTD</span><span class="o">.</span><span class="n">nM3K4DS_RTD_2</span><span class="p">);</span>
        <span class="n">fM3K4DS_RTD_3</span> <span class="o">:=</span> <span class="n">INT_TO_REAL</span><span class="p">(</span><span class="n">GVL_M3K4_RTD</span><span class="o">.</span><span class="n">nM3K4DS_RTD_3</span><span class="p">);</span>




    <span class="o">//</span> <span class="n">RTD</span> <span class="ow">not</span> <span class="n">connected</span> <span class="k">if</span> <span class="n">T</span><span class="o">=</span><span class="mi">0</span>
        <span class="n">bM2K4US_RTD_1_Err</span> <span class="o">:=</span> <span class="n">fM2K4US_RTD_1</span> <span class="o">=</span> <span class="mi">0</span><span class="p">;</span>
        <span class="n">bM2K4US_RTD_2_Err</span> <span class="o">:=</span> <span class="n">fM2K4US_RTD_2</span> <span class="o">=</span> <span class="mi">0</span><span class="p">;</span>
        <span class="n">bM2K4US_RTD_3_Err</span> <span class="o">:=</span> <span class="n">fM2K4US_RTD_3</span> <span class="o">=</span> <span class="mi">0</span><span class="p">;</span>
        <span class="n">bM2K4DS_RTD_1_Err</span> <span class="o">:=</span> <span class="n">fM2K4DS_RTD_1</span> <span class="o">=</span> <span class="mi">0</span><span class="p">;</span>
        <span class="n">bM2K4DS_RTD_2_Err</span> <span class="o">:=</span> <span class="n">fM2K4DS_RTD_2</span> <span class="o">=</span> <span class="mi">0</span><span class="p">;</span>
        <span class="n">bM2K4DS_RTD_3_Err</span> <span class="o">:=</span> <span class="n">fM2K4DS_RTD_3</span> <span class="o">=</span> <span class="mi">0</span><span class="p">;</span>
        <span class="n">bM3K4US_RTD_1_Err</span> <span class="o">:=</span> <span class="n">fM3K4US_RTD_1</span> <span class="o">=</span> <span class="mi">0</span><span class="p">;</span>
        <span class="n">bM3K4US_RTD_2_Err</span> <span class="o">:=</span> <span class="n">fM3K4US_RTD_2</span> <span class="o">=</span> <span class="mi">0</span><span class="p">;</span>
        <span class="n">bM3K4US_RTD_3_Err</span> <span class="o">:=</span> <span class="n">fM3K4US_RTD_3</span> <span class="o">=</span> <span class="mi">0</span><span class="p">;</span>
        <span class="n">bM3K4DS_RTD_1_Err</span> <span class="o">:=</span> <span class="n">fM3K4DS_RTD_1</span> <span class="o">=</span> <span class="mi">0</span><span class="p">;</span>
        <span class="n">bM3K4DS_RTD_2_Err</span> <span class="o">:=</span> <span class="n">fM3K4DS_RTD_2</span> <span class="o">=</span> <span class="mi">0</span><span class="p">;</span>
        <span class="n">bM3K4DS_RTD_3_Err</span> <span class="o">:=</span> <span class="n">fM3K4DS_RTD_3</span> <span class="o">=</span> <span class="mi">0</span><span class="p">;</span>

    <span class="o">//</span> <span class="n">LAMP</span> <span class="n">KB</span> <span class="n">Bender</span> <span class="n">RTD</span> <span class="n">interlocks</span>
        <span class="n">M10</span><span class="o">.</span><span class="n">bHardwareEnable</span> <span class="n">R</span><span class="o">=</span> <span class="n">fM2K4US_RTD_1</span> <span class="o">&gt;</span> <span class="mi">1000</span> <span class="n">OR</span> <span class="n">bM2K4US_RTD_1_Err</span><span class="p">;</span>
        <span class="n">M11</span><span class="o">.</span><span class="n">bHardwareEnable</span> <span class="n">R</span><span class="o">=</span> <span class="n">fM2K4DS_RTD_1</span> <span class="o">&gt;</span> <span class="mi">1000</span> <span class="n">OR</span> <span class="n">bM2K4DS_RTD_1_Err</span><span class="p">;</span>
        <span class="n">M15</span><span class="o">.</span><span class="n">bHardwareEnable</span> <span class="n">R</span><span class="o">=</span> <span class="n">fM3K4US_RTD_1</span> <span class="o">&gt;</span> <span class="mi">1000</span> <span class="n">OR</span> <span class="n">bM3K4US_RTD_1_Err</span><span class="p">;</span>
        <span class="n">M16</span><span class="o">.</span><span class="n">bHardwareEnable</span> <span class="n">R</span><span class="o">=</span> <span class="n">fM3K4DS_RTD_1</span> <span class="o">&gt;</span> <span class="mi">1000</span> <span class="n">OR</span> <span class="n">bM3K4DS_RTD_1_Err</span><span class="p">;</span>
<span class="o">//</span> <span class="n">Environment</span>
    <span class="n">PRG_Environment</span><span class="p">();</span>
<span class="o">//</span> <span class="n">States</span>
    <span class="n">PRG_States</span><span class="p">();</span>
<span class="o">//</span> <span class="n">PMPS</span>
    <span class="n">PRG_PMPS</span><span class="p">();</span>
<span class="o">////////////////////////////////</span>

<span class="o">//</span> <span class="n">Logging</span>
<span class="n">fbLogHandler</span><span class="p">();</span>

<span class="n">END_PROGRAM</span>
</pre></div>
</div>
<dl class="simple">
<dt>Related:</dt><dd><ul class="simple">
<li><p><a class="reference internal" href="#gvl-m1k4">GVL_M1K4</a></p></li>
<li><p><a class="reference internal" href="#gvl-m1k4-constants">GVL_M1K4_Constants</a></p></li>
<li><p><a class="reference internal" href="#gvl-m2k4-constants">GVL_M2K4_Constants</a></p></li>
<li><p><a class="reference internal" href="#gvl-m2k4-rtd">GVL_M2K4_RTD</a></p></li>
<li><p><a class="reference internal" href="#gvl-m3k4-constants">GVL_M3K4_Constants</a></p></li>
<li><p><a class="reference internal" href="#gvl-m3k4-rtd">GVL_M3K4_RTD</a></p></li>
<li><p><a class="reference internal" href="#prg-environment">PRG_Environment</a></p></li>
<li><p><a class="reference internal" href="#prg-pmps">PRG_PMPS</a></p></li>
<li><p><a class="reference internal" href="#prg-states">PRG_States</a></p></li>
</ul>
</dd>
</dl>
</section>
<section id="p-serial-com">
<h2>P_Serial_Com<a class="headerlink" href="#p-serial-com" title="Link to this heading"></a></h2>
<div class="highlight-default notranslate"><div class="highlight"><pre><span></span><span class="n">PROGRAM</span> <span class="n">P_Serial_Com</span>
<span class="n">VAR</span>
    <span class="n">fbSerialLineControl_EL6001_M1K4</span><span class="p">:</span> <span class="n">SerialLineControl</span><span class="p">;</span>
<span class="n">END_VAR</span>
<span class="o">//</span><span class="n">These</span> <span class="n">are</span> <span class="n">the</span> <span class="k">global</span> <span class="n">IOs</span><span class="o">...</span><span class="n">don</span><span class="s1">&#39;t forget to copy your data into them</span>

<span class="p">(</span><span class="o">*</span> <span class="n">EL6001</span> <span class="n">Serial</span> <span class="n">port</span> <span class="mi">0</span> <span class="n">com</span> <span class="n">function</span> <span class="o">*</span><span class="p">)</span>
<span class="n">fbSerialLineControl_EL6001_M1K4</span><span class="p">(</span><span class="n">Mode</span><span class="o">:=</span> <span class="n">SERIALLINEMODE_EL6_22B</span> <span class="p">(</span><span class="o">*</span><span class="n">SERIALLINEMODE_KL6_22B_STANDARD</span><span class="o">*</span><span class="p">),</span>
                                <span class="n">pComIn</span><span class="o">:=</span> <span class="n">ADR</span><span class="p">(</span><span class="n">Serial_stComIn_M1K4</span><span class="p">),</span>
                                   <span class="n">pComOut</span><span class="o">:=</span><span class="n">ADR</span><span class="p">(</span><span class="n">Serial_stComOut_M1K4</span><span class="p">),</span>
                                <span class="n">SizeComIn</span><span class="o">:=</span> <span class="n">SIZEOF</span><span class="p">(</span><span class="n">Serial_stComIn_M1K4</span><span class="p">),</span>
                                <span class="n">TxBuffer</span><span class="o">:=</span> <span class="n">Serial_TXBuffer_M1K4</span><span class="p">,</span>
                                <span class="n">RxBuffer</span><span class="o">:=</span> <span class="n">Serial_RXBuffer_M1K4</span><span class="p">,</span>
                                <span class="n">Error</span><span class="o">=&gt;</span> <span class="p">,</span>
                                <span class="n">ErrorID</span><span class="o">=&gt;</span> <span class="p">);</span>

<span class="n">END_PROGRAM</span>
</pre></div>
</div>
</section>
<section id="p-stripeprotections">
<h2>P_StripeProtections<a class="headerlink" href="#p-stripeprotections" title="Link to this heading"></a></h2>
<div class="highlight-default notranslate"><div class="highlight"><pre><span></span><span class="n">PROGRAM</span> <span class="n">P_StripeProtections</span>
<span class="n">VAR</span>
<span class="p">(</span><span class="o">*</span>
<span class="n">MR1K4</span> <span class="p">(</span><span class="n">RBV</span> <span class="o">=</span> <span class="n">MR1K4</span><span class="p">:</span><span class="n">SOMS</span><span class="p">:</span><span class="n">ENC</span><span class="p">:</span><span class="n">YUP</span><span class="p">:</span><span class="n">CNT_RBV</span><span class="p">)</span>
<span class="n">B4C</span> <span class="n">coating</span><span class="p">:</span> <span class="n">RBV</span> <span class="o">&lt;=</span> <span class="mi">15998960</span><span class="p">:</span> <span class="mi">1111_1111_1111_1000</span> <span class="p">(</span><span class="n">allow</span> <span class="n">everything</span> <span class="n">between</span> <span class="mi">350</span><span class="n">eV</span> <span class="ow">and</span> <span class="mf">2.3</span><span class="n">keV</span><span class="p">)</span>
<span class="n">Transition</span><span class="p">:</span> <span class="mi">15998960</span> <span class="o">&lt;</span> <span class="n">RBV</span> <span class="o">&lt;</span> <span class="mi">19998960</span><span class="p">:</span> <span class="mi">0000_0000_0000_0000</span>
<span class="n">Silicon</span> <span class="n">surface</span><span class="p">:</span> <span class="n">RBV</span> <span class="o">&gt;=</span> <span class="mi">19998960</span><span class="p">:</span> <span class="mi">0000_0000_0001_1110</span> <span class="p">(</span><span class="n">allow</span> <span class="n">everything</span> <span class="n">between</span> <span class="mi">250</span><span class="n">eV</span> <span class="ow">and</span> <span class="mi">450</span><span class="n">eV</span><span class="p">)</span>
<span class="n">From</span> <span class="n">M</span><span class="o">.</span> <span class="n">Seaberg</span>
<span class="o">*</span><span class="p">)</span>
    <span class="n">fbStripProtMR1K4</span> <span class="p">:</span> <span class="n">FB_MirrorTwoCoatingProtection</span> <span class="o">:=</span> <span class="p">(</span>
        <span class="n">sDevName</span> <span class="o">:=</span> <span class="s1">&#39;MR1K4:SOMS&#39;</span><span class="p">,</span>
        <span class="n">nUpperCoatingBoundary</span> <span class="o">:=</span> <span class="mi">19998960</span><span class="p">,</span>
        <span class="n">sUpperCoatingType</span> <span class="o">:=</span> <span class="s1">&#39;SILICON&#39;</span><span class="p">,</span>
        <span class="n">nLowerCoatingBoundary</span> <span class="o">:=</span> <span class="mi">15998960</span><span class="p">,</span>
        <span class="n">sLowerCoatingType</span> <span class="o">:=</span> <span class="s1">&#39;B4C&#39;</span><span class="p">);</span>

<span class="p">(</span><span class="o">*</span>
<span class="n">MR2K4</span> <span class="p">(</span><span class="n">RBV</span> <span class="o">=</span> <span class="n">MR2K4</span><span class="p">:</span><span class="n">KBO</span><span class="p">:</span><span class="n">ENC</span><span class="p">:</span><span class="n">Y</span><span class="p">:</span><span class="n">CNT_RBV</span><span class="p">)</span>
<span class="n">B4C</span> <span class="n">coating</span><span class="p">:</span> <span class="n">RBV</span> <span class="o">&lt;=</span> <span class="mi">6976835</span><span class="p">:</span> <span class="mi">1111_1111_1111_1000</span> <span class="p">(</span><span class="n">allow</span> <span class="n">everything</span> <span class="n">between</span> <span class="mi">350</span><span class="n">eV</span> <span class="ow">and</span> <span class="mf">2.3</span><span class="n">keV</span><span class="p">)</span>
<span class="n">Transition</span><span class="p">:</span> <span class="mi">6976835</span> <span class="o">&lt;</span> <span class="n">RBV</span> <span class="o">&lt;</span> <span class="mi">7776781</span><span class="p">:</span> <span class="mi">0000_0000_0000_0000</span>
<span class="n">Silicon</span> <span class="n">surface</span><span class="p">:</span> <span class="n">RBV</span> <span class="o">&gt;=</span> <span class="mi">7776781</span><span class="p">:</span> <span class="mi">0000_0000_0001_1110</span> <span class="p">(</span><span class="n">allow</span> <span class="n">everything</span> <span class="n">below</span> <span class="mi">250</span><span class="n">eV</span> <span class="ow">and</span> <span class="mi">450</span><span class="n">eV</span><span class="p">)</span>
<span class="o">*</span><span class="p">)</span>
     <span class="n">fbStripProtMR2K4</span> <span class="p">:</span> <span class="n">FB_MirrorTwoCoatingProtection</span> <span class="o">:=</span> <span class="p">(</span>
        <span class="n">sDevName</span> <span class="o">:=</span> <span class="s1">&#39;MR2K4:KBO&#39;</span><span class="p">,</span>
        <span class="n">nUpperCoatingBoundary</span> <span class="o">:=</span> <span class="mi">7776781</span><span class="p">,</span>
        <span class="n">sUpperCoatingType</span> <span class="o">:=</span> <span class="s1">&#39;SILICON&#39;</span><span class="p">,</span>
        <span class="n">nLowerCoatingBoundary</span> <span class="o">:=</span> <span class="mi">6976835</span><span class="p">,</span>
        <span class="n">sLowerCoatingType</span> <span class="o">:=</span> <span class="s1">&#39;B4C&#39;</span><span class="p">);</span>

<span class="p">(</span><span class="o">*</span>
<span class="n">MR3K4</span> <span class="p">(</span><span class="n">RBV</span> <span class="o">=</span> <span class="n">MR3K4</span><span class="p">:</span><span class="n">KBO</span><span class="p">:</span><span class="n">ENC</span><span class="p">:</span><span class="n">X</span><span class="p">:</span><span class="n">CNT_RBV</span><span class="p">)</span>
<span class="n">B4C</span> <span class="n">coating</span><span class="p">:</span> <span class="n">RBV</span> <span class="o">&gt;=</span> <span class="mi">5620000</span><span class="p">:</span> <span class="mi">1111_1111_1111_1000</span> <span class="p">(</span><span class="n">allow</span> <span class="n">everything</span> <span class="n">between</span> <span class="mi">350</span><span class="n">eV</span> <span class="ow">and</span> <span class="mf">2.3</span><span class="n">keV</span><span class="p">)</span>
<span class="n">Transition</span><span class="p">:</span> <span class="mi">4820000</span> <span class="o">&lt;</span> <span class="n">ENC</span> <span class="o">&lt;</span> <span class="mi">5620000</span><span class="p">:</span> <span class="mi">0000_0000_0000_0000</span>
<span class="n">Silicon</span> <span class="n">surface</span><span class="p">:</span> <span class="n">RBV</span> <span class="o">&lt;=</span> <span class="mi">4820000</span><span class="p">:</span> <span class="mi">0000_0000_0001_1110</span> <span class="p">(</span><span class="n">allow</span> <span class="n">everything</span> <span class="n">between</span> <span class="mi">250</span><span class="n">eV</span> <span class="ow">and</span> <span class="mi">450</span> <span class="n">eV</span><span class="p">)</span>
<span class="o">*</span><span class="p">)</span>
    <span class="n">fbStripProtMR3K4</span> <span class="p">:</span> <span class="n">FB_MirrorTwoCoatingProtection</span> <span class="o">:=</span> <span class="p">(</span>
        <span class="n">sDevName</span> <span class="o">:=</span> <span class="s1">&#39;MR3K4:KBO&#39;</span><span class="p">,</span>
        <span class="n">nUpperCoatingBoundary</span> <span class="o">:=</span> <span class="mi">5620000</span><span class="p">,</span>
        <span class="n">sUpperCoatingType</span> <span class="o">:=</span> <span class="s1">&#39;B4C&#39;</span><span class="p">,</span>
        <span class="n">nLowerCoatingBoundary</span> <span class="o">:=</span> <span class="mi">4820000</span><span class="p">,</span>
        <span class="n">sLowerCoatingType</span> <span class="o">:=</span> <span class="s1">&#39;SILICON&#39;</span><span class="p">);</span>
<span class="n">END_VAR</span>
<span class="n">fbStripProtMR1K4</span><span class="p">(</span><span class="n">FFO</span><span class="o">:=</span><span class="n">GVL_PMPS</span><span class="o">.</span><span class="n">g_FastFaultOutput1</span><span class="p">,</span>
                <span class="n">nCurrentEncoderCount</span> <span class="o">:=</span> <span class="n">MAIN</span><span class="o">.</span><span class="n">nEncCntYupM1K4</span><span class="p">,</span>
                <span class="n">neVRange</span><span class="o">:=</span><span class="n">PMPS_GVL</span><span class="o">.</span><span class="n">stCurrentBeamParameters</span><span class="o">.</span><span class="n">neVRange</span><span class="p">,</span>
                <span class="n">bReadPmpsDb</span><span class="o">:=</span> <span class="n">MOTION_GVL</span><span class="o">.</span><span class="n">fbStandardPMPSDB</span><span class="o">.</span><span class="n">bReadPmpsDb</span><span class="p">,</span>
                <span class="n">bUsePmpsDb</span> <span class="o">:=</span> <span class="n">TRUE</span><span class="p">,</span>
                <span class="p">);</span>

<span class="n">fbStripProtMR2K4</span><span class="p">(</span><span class="n">FFO</span><span class="o">:=</span><span class="n">GVL_PMPS</span><span class="o">.</span><span class="n">g_FastFaultOutput2</span><span class="p">,</span>
                <span class="n">nCurrentEncoderCount</span> <span class="o">:=</span> <span class="n">MAIN</span><span class="o">.</span><span class="n">nEncCntYM2K4</span><span class="p">,</span>
                <span class="n">neVRange</span><span class="o">:=</span><span class="n">PMPS_GVL</span><span class="o">.</span><span class="n">stCurrentBeamParameters</span><span class="o">.</span><span class="n">neVRange</span><span class="p">,</span>
                <span class="n">bReadPmpsDb</span> <span class="o">:=</span> <span class="n">MOTION_GVL</span><span class="o">.</span><span class="n">fbStandardPMPSDB</span><span class="o">.</span><span class="n">bReadPmpsDb</span><span class="p">,</span>
                <span class="n">bUsePmpsDb</span> <span class="o">:=</span> <span class="n">TRUE</span><span class="p">,</span>
                <span class="p">);</span>

<span class="n">fbStripProtMR3K4</span><span class="p">(</span><span class="n">FFO</span><span class="o">:=</span><span class="n">GVL_PMPS</span><span class="o">.</span><span class="n">g_FastFaultOutput2</span><span class="p">,</span>
                <span class="n">nCurrentEncoderCount</span> <span class="o">:=</span> <span class="n">MAIN</span><span class="o">.</span><span class="n">nEncCntXM3K4</span><span class="p">,</span>
                <span class="n">neVRange</span><span class="o">:=</span><span class="n">PMPS_GVL</span><span class="o">.</span><span class="n">stCurrentBeamParameters</span><span class="o">.</span><span class="n">neVRange</span><span class="p">,</span>
                <span class="n">bReadPmpsDb</span> <span class="o">:=</span> <span class="n">MOTION_GVL</span><span class="o">.</span><span class="n">fbStandardPMPSDB</span><span class="o">.</span><span class="n">bReadPmpsDb</span><span class="p">,</span>
                <span class="n">bUsePmpsDb</span> <span class="o">:=</span> <span class="n">TRUE</span><span class="p">,</span>
                <span class="p">);</span>

<span class="n">END_PROGRAM</span>
</pre></div>
</div>
<dl class="simple">
<dt>Related:</dt><dd><ul class="simple">
<li><p><a class="reference internal" href="#gvl-pmps">GVL_PMPS</a></p></li>
</ul>
</dd>
</dl>
</section>
<section id="piezoserial">
<h2>PiezoSerial<a class="headerlink" href="#piezoserial" title="Link to this heading"></a></h2>
<div class="highlight-default notranslate"><div class="highlight"><pre><span></span><span class="n">PROGRAM</span> <span class="n">PiezoSerial</span>
<span class="n">VAR</span>
    <span class="o">//</span><span class="n">PI</span> <span class="n">Serial</span>
    <span class="n">fbE621SerialDriver_M1K4</span> <span class="p">:</span> <span class="n">FB_PI_E621_SerialDriver</span><span class="p">;</span>
    <span class="n">rtInitParams_M1K4</span>       <span class="p">:</span>       <span class="n">R_TRIG</span><span class="p">;</span>
    <span class="n">tonTimeoutRst_M1K4</span>      <span class="p">:</span> <span class="n">TON</span> <span class="o">:=</span> <span class="p">(</span><span class="n">PT</span><span class="o">:=</span><span class="n">T</span><span class="c1">#2S); //For timeout reset</span>
<span class="n">END_VAR</span>
<span class="o">//</span><span class="n">Piezo</span> <span class="n">E</span><span class="o">-</span><span class="mi">621</span>
<span class="o">///////////////////////</span>
<span class="n">fbE621SerialDriver_M1K4</span><span class="o">.</span><span class="n">i_xExecute</span> <span class="o">:=</span> <span class="n">TRUE</span><span class="p">;</span>
<span class="n">fbE621SerialDriver_M1K4</span><span class="o">.</span><span class="n">i_xExecute</span> <span class="n">R</span><span class="o">=</span> <span class="n">fbE621SerialDriver_M1K4</span><span class="o">.</span><span class="n">q_xDone</span><span class="p">;</span>
<span class="n">fbE621SerialDriver_M1K4</span><span class="p">(</span><span class="n">iq_stPiezoAxis</span><span class="o">:=</span> <span class="n">GVL_M1K4</span><span class="o">.</span><span class="n">M1K4_Pitch</span><span class="o">.</span><span class="n">Piezo</span><span class="p">,</span>
                        <span class="n">iq_stSerialRXBuffer</span><span class="o">:=</span> <span class="n">Serial_RXBuffer_M1K4</span><span class="p">,</span>
                        <span class="n">iq_stSerialTXBuffer</span><span class="o">:=</span> <span class="n">Serial_TXBuffer_M1K4</span><span class="p">);</span>

<span class="n">END_PROGRAM</span>
</pre></div>
</div>
<dl class="simple">
<dt>Related:</dt><dd><ul class="simple">
<li><p><a class="reference internal" href="#gvl-m1k4">GVL_M1K4</a></p></li>
</ul>
</dd>
</dl>
</section>
<section id="prg-1-plctask">
<h2>PRG_1_PlcTask<a class="headerlink" href="#prg-1-plctask" title="Link to this heading"></a></h2>
<div class="highlight-default notranslate"><div class="highlight"><pre><span></span><span class="n">PROGRAM</span> <span class="n">PRG_1_PlcTask</span>
<span class="n">VAR</span>
<span class="n">END_VAR</span>
<span class="n">PRG_MR1K4_SOMS</span><span class="p">();</span>
<span class="n">PRG_MR2K4_KBO</span><span class="p">();</span>
<span class="n">PRG_MR3K4_KBO</span><span class="p">();</span>
<span class="n">PRG_MR4K4_KBO</span><span class="p">();</span>
<span class="n">PRG_MR5K4_KBO</span><span class="p">();</span>

<span class="n">END_PROGRAM</span>
</pre></div>
</div>
<dl class="simple">
<dt>Related:</dt><dd><ul class="simple">
<li><p><a class="reference internal" href="#prg-mr1k4-soms">PRG_MR1K4_SOMS</a></p></li>
<li><p><a class="reference internal" href="#prg-mr2k4-kbo">PRG_MR2K4_KBO</a></p></li>
<li><p><a class="reference internal" href="#prg-mr3k4-kbo">PRG_MR3K4_KBO</a></p></li>
<li><p><a class="reference internal" href="#prg-mr4k4-kbo">PRG_MR4K4_KBO</a></p></li>
<li><p><a class="reference internal" href="#prg-mr5k4-kbo">PRG_MR5K4_KBO</a></p></li>
</ul>
</dd>
</dl>
</section>
<section id="prg-environment">
<h2>PRG_Environment<a class="headerlink" href="#prg-environment" title="Link to this heading"></a></h2>
<div class="highlight-default notranslate"><div class="highlight"><pre><span></span><span class="n">PROGRAM</span> <span class="n">PRG_Environment</span>
<span class="n">VAR</span>
<span class="n">END_VAR</span>
<span class="o">//</span> <span class="n">DREAM</span> <span class="n">KB</span> <span class="n">Internal</span> <span class="n">RTDs</span>
    <span class="n">GVL_M4K4_RTD</span><span class="o">.</span><span class="n">nM4K4_Chin_Left_RTD</span><span class="p">();</span>
    <span class="n">GVL_M4K4_RTD</span><span class="o">.</span><span class="n">nM4K4_Chin_Right_RTD</span><span class="p">();</span>
    <span class="n">GVL_M4K4_RTD</span><span class="o">.</span><span class="n">nM4K4_Chin_Tail_RTD</span><span class="p">();</span>

    <span class="n">GVL_M5K4_RTD</span><span class="o">.</span><span class="n">nM5K4_Chin_Left_RTD</span><span class="p">();</span>
    <span class="n">GVL_M5K4_RTD</span><span class="o">.</span><span class="n">nM5K4_Chin_Right_RTD</span><span class="p">();</span>
    <span class="n">GVL_M5K4_RTD</span><span class="o">.</span><span class="n">nM5K4_Chin_Tail_RTD</span><span class="p">();</span>

<span class="n">END_PROGRAM</span>
</pre></div>
</div>
<dl class="simple">
<dt>Related:</dt><dd><ul class="simple">
<li><p><a class="reference internal" href="#gvl-m4k4-rtd">GVL_M4K4_RTD</a></p></li>
<li><p><a class="reference internal" href="#gvl-m5k4-rtd">GVL_M5K4_RTD</a></p></li>
</ul>
</dd>
</dl>
</section>
<section id="prg-mr1k4-soms">
<h2>PRG_MR1K4_SOMS<a class="headerlink" href="#prg-mr1k4-soms" title="Link to this heading"></a></h2>
<div class="highlight-default notranslate"><div class="highlight"><pre><span></span><span class="n">PROGRAM</span> <span class="n">PRG_MR1K4_SOMS</span>
<span class="n">VAR</span>
    <span class="o">//</span> <span class="n">M1K4</span> <span class="n">Flow</span> <span class="n">Press</span> <span class="n">Sensors</span>
    <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;TcLinkTo&#39;</span> <span class="o">:=</span> <span class="s1">&#39;.fbFlow_1.iRaw := TIIB[EL3054_M1K4_FWM_PRSM]^AI Standard Channel 1^Value;</span>
                                 <span class="o">.</span><span class="n">fbFlow_2</span><span class="o">.</span><span class="n">iRaw</span> <span class="o">:=</span> <span class="n">TIIB</span><span class="p">[</span><span class="n">EL3054_M1K4_FWM_PRSM</span><span class="p">]</span><span class="o">^</span><span class="n">AI</span> <span class="n">Standard</span> <span class="n">Channel</span> <span class="mi">2</span><span class="o">^</span><span class="n">Value</span><span class="p">;</span>
                              <span class="o">.</span><span class="n">fbPress_1</span><span class="o">.</span><span class="n">iRaw</span> <span class="o">:=</span> <span class="n">TIIB</span><span class="p">[</span><span class="n">EL3054_M1K4_FWM_PRSM</span><span class="p">]</span><span class="o">^</span><span class="n">AI</span> <span class="n">Standard</span> <span class="n">Channel</span> <span class="mi">3</span><span class="o">^</span><span class="n">Value</span>
    <span class="s1">&#39;}</span>
    <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;pytmc&#39;</span> <span class="o">:=</span> <span class="s1">&#39;</span>
        <span class="n">pv</span><span class="p">:</span> <span class="n">MR1K4</span><span class="p">:</span><span class="n">SOMS</span>
    <span class="s1">&#39;}</span>
    <span class="n">fbCoolingPanel</span> <span class="p">:</span> <span class="n">FB_Axilon_Cooling_2f1p</span><span class="p">;</span>
    <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;TcLinkTo&#39;</span> <span class="o">:=</span> <span class="s1">&#39;TIIB[EP2008-0001_M1K4_VCV]^Channel 1^Output&#39;</span><span class="p">}</span>
    <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;pytmc&#39;</span> <span class="o">:=</span> <span class="s1">&#39;</span>
        <span class="n">pv</span><span class="p">:</span> <span class="n">MR1K4</span><span class="p">:</span><span class="n">SOMS</span><span class="p">:</span><span class="n">VCV</span>
        <span class="n">io</span><span class="p">:</span> <span class="n">io</span>
        <span class="n">field</span><span class="p">:</span> <span class="n">ZNAM</span> <span class="n">OFF</span>
        <span class="n">field</span><span class="p">:</span> <span class="n">ONAM</span> <span class="n">ON</span>
    <span class="s1">&#39;}</span>
    <span class="n">bActivateVarCool</span> <span class="n">AT</span> <span class="o">%</span><span class="n">Q</span><span class="o">*</span> <span class="p">:</span> <span class="n">BOOL</span><span class="p">;</span>
<span class="n">END_VAR</span>
<span class="n">fbCoolingPanel</span><span class="p">();</span>

<span class="n">END_PROGRAM</span>
</pre></div>
</div>
</section>
<section id="prg-mr2k4-kbo">
<h2>PRG_MR2K4_KBO<a class="headerlink" href="#prg-mr2k4-kbo" title="Link to this heading"></a></h2>
<div class="highlight-default notranslate"><div class="highlight"><pre><span></span><span class="n">PROGRAM</span> <span class="n">PRG_MR2K4_KBO</span>
<span class="n">VAR</span>

    <span class="o">//</span> <span class="n">M2K4</span> <span class="n">Flow</span> <span class="n">Press</span> <span class="n">Sensors</span>
    <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;TcLinkTo&#39;</span> <span class="o">:=</span> <span class="s1">&#39;.fbFlow_1.iRaw := TIIB[EL3054_FWM_PRSM]^AI Standard Channel 1^Value;</span>
                              <span class="o">.</span><span class="n">fbPress_1</span><span class="o">.</span><span class="n">iRaw</span> <span class="o">:=</span> <span class="n">TIIB</span><span class="p">[</span><span class="n">EL3054_FWM_PRSM</span><span class="p">]</span><span class="o">^</span><span class="n">AI</span> <span class="n">Standard</span> <span class="n">Channel</span> <span class="mi">3</span><span class="o">^</span><span class="n">Value</span>
    <span class="s1">&#39;}</span>
    <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;pytmc&#39;</span> <span class="o">:=</span> <span class="s1">&#39;</span>
        <span class="n">pv</span><span class="p">:</span> <span class="n">MR2K4</span><span class="p">:</span><span class="n">KBO</span>
    <span class="s1">&#39;}</span>
    <span class="n">fbCoolingPanel</span> <span class="p">:</span> <span class="n">FB_Axilon_Cooling_1f1p</span><span class="p">;</span>
<span class="n">END_VAR</span>
<span class="n">fbCoolingPanel</span><span class="p">();</span>

<span class="n">END_PROGRAM</span>
</pre></div>
</div>
</section>
<section id="prg-mr3k4-kbo">
<h2>PRG_MR3K4_KBO<a class="headerlink" href="#prg-mr3k4-kbo" title="Link to this heading"></a></h2>
<div class="highlight-default notranslate"><div class="highlight"><pre><span></span><span class="n">PROGRAM</span> <span class="n">PRG_MR3K4_KBO</span>
<span class="n">VAR</span>
    <span class="o">//</span> <span class="n">M3K4</span> <span class="n">Flow</span> <span class="n">Press</span> <span class="n">Sensors</span>
    <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;TcLinkTo&#39;</span> <span class="o">:=</span> <span class="s1">&#39;.fbFlow_1.iRaw := TIIB[EL3054_FWM_PRSM]^AI Standard Channel 2^Value;</span>
                              <span class="o">.</span><span class="n">fbPress_1</span><span class="o">.</span><span class="n">iRaw</span> <span class="o">:=</span> <span class="n">TIIB</span><span class="p">[</span><span class="n">EL3054_FWM_PRSM</span><span class="p">]</span><span class="o">^</span><span class="n">AI</span> <span class="n">Standard</span> <span class="n">Channel</span> <span class="mi">3</span><span class="o">^</span><span class="n">Value</span>
    <span class="s1">&#39;}</span>
    <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;pytmc&#39;</span> <span class="o">:=</span> <span class="s1">&#39;</span>
        <span class="n">pv</span><span class="p">:</span> <span class="n">MR3K4</span><span class="p">:</span><span class="n">KBO</span>
    <span class="s1">&#39;}</span>
    <span class="n">fbCoolingPanel</span> <span class="p">:</span> <span class="n">FB_Axilon_Cooling_1f1p</span><span class="p">;</span>
<span class="n">END_VAR</span>
<span class="n">fbCoolingPanel</span><span class="p">();</span>

<span class="n">END_PROGRAM</span>
</pre></div>
</div>
</section>
<section id="prg-mr4k4-kbo">
<h2>PRG_MR4K4_KBO<a class="headerlink" href="#prg-mr4k4-kbo" title="Link to this heading"></a></h2>
<div class="highlight-default notranslate"><div class="highlight"><pre><span></span><span class="n">PROGRAM</span> <span class="n">PRG_MR4K4_KBO</span>
<span class="n">VAR</span>
        <span class="o">//</span> <span class="n">MR4K4</span> <span class="n">Flow</span> <span class="n">Press</span> <span class="n">Sensors</span>
    <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;TcLinkTo&#39;</span> <span class="o">:=</span> <span class="s1">&#39;.fbFlow_1.iRaw := TIIB[EL3054_FWM_PRSM_MR45K4]^AI Standard Channel 1^Value;</span>
                              <span class="o">.</span><span class="n">fbPress_1</span><span class="o">.</span><span class="n">iRaw</span> <span class="o">:=</span> <span class="n">TIIB</span><span class="p">[</span><span class="n">EL3054_FWM_PRSM_MR45K4</span><span class="p">]</span><span class="o">^</span><span class="n">AI</span> <span class="n">Standard</span> <span class="n">Channel</span> <span class="mi">2</span><span class="o">^</span><span class="n">Value</span>
    <span class="s1">&#39;}</span>
    <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;pytmc&#39;</span> <span class="o">:=</span> <span class="s1">&#39;</span>
        <span class="n">pv</span><span class="p">:</span> <span class="n">MR4K4</span><span class="p">:</span><span class="n">KBO</span>
    <span class="s1">&#39;}</span>
    <span class="n">fbCoolingPanel</span> <span class="p">:</span> <span class="n">FB_Axilon_Cooling_1f1p</span><span class="p">;</span>
<span class="n">END_VAR</span>
<span class="n">fbCoolingPanel</span><span class="p">();</span>

<span class="n">END_PROGRAM</span>
</pre></div>
</div>
</section>
<section id="prg-mr5k4-kbo">
<h2>PRG_MR5K4_KBO<a class="headerlink" href="#prg-mr5k4-kbo" title="Link to this heading"></a></h2>
<div class="highlight-default notranslate"><div class="highlight"><pre><span></span><span class="n">PROGRAM</span> <span class="n">PRG_MR5K4_KBO</span>
<span class="n">VAR</span>
    <span class="o">//</span> <span class="n">MR5K4</span> <span class="n">Flow</span> <span class="n">Press</span> <span class="n">Sensors</span>
    <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;TcLinkTo&#39;</span> <span class="o">:=</span> <span class="s1">&#39;.fbFlow_1.iRaw := TIIB[EL3054_FWM_PRSM_MR45K4]^AI Standard Channel 3^Value;</span>
                              <span class="o">.</span><span class="n">fbPress_1</span><span class="o">.</span><span class="n">iRaw</span> <span class="o">:=</span> <span class="n">TIIB</span><span class="p">[</span><span class="n">EL3054_FWM_PRSM_MR45K4</span><span class="p">]</span><span class="o">^</span><span class="n">AI</span> <span class="n">Standard</span> <span class="n">Channel</span> <span class="mi">2</span><span class="o">^</span><span class="n">Value</span>
    <span class="s1">&#39;}</span>
    <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;pytmc&#39;</span> <span class="o">:=</span> <span class="s1">&#39;</span>
        <span class="n">pv</span><span class="p">:</span> <span class="n">MR5K4</span><span class="p">:</span><span class="n">KBO</span>
    <span class="s1">&#39;}</span>
    <span class="n">fbCoolingPanel</span> <span class="p">:</span> <span class="n">FB_Axilon_Cooling_1f1p</span><span class="p">;</span>
<span class="n">END_VAR</span>
<span class="n">fbCoolingPanel</span><span class="p">();</span>

<span class="n">END_PROGRAM</span>
</pre></div>
</div>
</section>
<section id="prg-pmps">
<h2>PRG_PMPS<a class="headerlink" href="#prg-pmps" title="Link to this heading"></a></h2>
<div class="highlight-default notranslate"><div class="highlight"><pre><span></span><span class="n">PROGRAM</span> <span class="n">PRG_PMPS</span>
<span class="n">VAR</span>
    <span class="n">fb_vetoArbiter</span> <span class="p">:</span> <span class="n">FB_VetoArbiter</span><span class="p">;</span>

    <span class="n">fbArbiterIO</span> <span class="p">:</span> <span class="n">FB_SubSysToArbiter_IO</span><span class="p">;</span>

    <span class="n">ffFFO2ToFFO1</span> <span class="p">:</span> <span class="n">FB_FastFault</span> <span class="o">:=</span> <span class="p">(</span>
        <span class="n">i_xAutoReset</span> <span class="o">:=</span> <span class="n">TRUE</span><span class="p">,</span>
        <span class="n">i_DevName</span> <span class="o">:=</span> <span class="s1">&#39;PMPS FFO2&#39;</span><span class="p">,</span>
        <span class="n">i_Desc</span> <span class="o">:=</span> <span class="s1">&#39;Subordinate fast fault group, will clear on its own otherwise something is misconfigured in the diagnostic&#39;</span><span class="p">,</span>
        <span class="n">i_TypeCode</span> <span class="o">:=</span> <span class="mi">16</span><span class="c1">#D);</span>

    <span class="o">//</span><span class="n">fbOutputStates</span> <span class="p">:</span> <span class="n">FB_StateParams</span><span class="p">;</span>

    <span class="n">bMR1K1_IN</span> <span class="p">:</span> <span class="n">BOOL</span><span class="p">;</span>
    <span class="n">bST3K4_IN</span> <span class="p">:</span> <span class="n">BOOL</span><span class="p">;</span>
<span class="n">END_VAR</span>
<span class="n">MOTION_GVL</span><span class="o">.</span><span class="n">fbStandardPMPSDB</span><span class="p">(</span>
    <span class="n">io_fbFFHWO</span><span class="o">:=</span> <span class="n">GVL_PMPS</span><span class="o">.</span><span class="n">g_FastFaultOutput1</span><span class="p">,</span>
    <span class="n">bEnable</span><span class="o">:=</span><span class="n">TRUE</span><span class="p">,</span>
    <span class="n">sPLCName</span><span class="o">:=</span><span class="s1">&#39;plc-tmo-optics&#39;</span>
<span class="p">);</span>

<span class="n">P_StripeProtections</span><span class="p">();</span>

<span class="n">bMR1K1_IN</span> <span class="o">:=</span> <span class="n">PMPS</span><span class="o">.</span><span class="n">PMPS_GVL</span><span class="o">.</span><span class="n">stCurrentBeamParameters</span><span class="o">.</span><span class="n">aVetoDevices</span><span class="p">[</span><span class="n">PMPS</span><span class="o">.</span><span class="n">K_Stopper</span><span class="o">.</span><span class="n">MR1K1_IN</span><span class="p">]</span>
            <span class="n">AND</span> <span class="n">NOT</span> <span class="n">PMPS</span><span class="o">.</span><span class="n">PMPS_GVL</span><span class="o">.</span><span class="n">stCurrentBeamParameters</span><span class="o">.</span><span class="n">aVetoDevices</span><span class="p">[</span><span class="n">PMPS</span><span class="o">.</span><span class="n">K_Stopper</span><span class="o">.</span><span class="n">MR1K1_OUT</span><span class="p">];</span>

<span class="n">bST3K4_IN</span> <span class="o">:=</span> <span class="n">PMPS</span><span class="o">.</span><span class="n">PMPS_GVL</span><span class="o">.</span><span class="n">stCurrentBeamParameters</span><span class="o">.</span><span class="n">aVetoDevices</span><span class="p">[</span><span class="n">PMPS</span><span class="o">.</span><span class="n">K_Stopper</span><span class="o">.</span><span class="n">ST3K4</span><span class="p">];</span>

<span class="n">fbArbiterIO</span><span class="p">(</span><span class="n">i_bVeto</span><span class="o">:=</span> <span class="n">bMR1K1_IN</span><span class="p">,</span> <span class="n">Arbiter</span> <span class="o">:=</span> <span class="n">GVL_PMPS</span><span class="o">.</span><span class="n">g_fbArbiter1</span><span class="p">,</span> <span class="n">fbFFHWO</span> <span class="o">:=</span> <span class="n">GVL_PMPS</span><span class="o">.</span><span class="n">g_FastFaultOutput1</span><span class="p">);</span>

<span class="n">GVL_PMPS</span><span class="o">.</span><span class="n">g_FastFaultOutput2</span><span class="o">.</span><span class="n">i_xVeto</span> <span class="o">:=</span> <span class="n">bMR1K1_IN</span> <span class="n">OR</span> <span class="n">bST3K4_IN</span><span class="p">;</span>

<span class="n">GVL_PMPS</span><span class="o">.</span><span class="n">g_FastFaultOutput2</span><span class="o">.</span><span class="n">Execute</span><span class="p">();</span>

<span class="n">ffFFO2ToFFO1</span><span class="p">(</span><span class="n">i_xOK</span> <span class="o">:=</span> <span class="n">GVL_PMPS</span><span class="o">.</span><span class="n">g_FastFaultOutput2</span><span class="o">.</span><span class="n">q_xFastFaultOut</span><span class="p">,</span> <span class="n">io_fbFFHWO</span> <span class="o">:=</span> <span class="n">GVL_PMPS</span><span class="o">.</span><span class="n">g_FastFaultOutput1</span><span class="p">);</span>

<span class="n">GVL_PMPS</span><span class="o">.</span><span class="n">g_FastFaultOutput1</span><span class="o">.</span><span class="n">Execute</span><span class="p">(</span><span class="n">i_xVeto</span><span class="o">:=</span> <span class="n">bMR1K1_IN</span><span class="p">);</span>

<span class="n">fb_vetoArbiter</span><span class="p">(</span><span class="n">bVeto</span> <span class="o">:=</span> <span class="n">GVL_PMPS</span><span class="o">.</span><span class="n">g_FastFaultOutput2</span><span class="o">.</span><span class="n">i_xVeto</span><span class="p">,</span> <span class="n">HigherAuthority</span> <span class="o">:=</span> <span class="n">GVL_PMPS</span><span class="o">.</span><span class="n">g_fbArbiter1</span><span class="p">,</span> <span class="n">LowerAuthority</span><span class="o">:=</span> <span class="n">GVL_PMPS</span><span class="o">.</span><span class="n">g_fbArbiter2</span><span class="p">,</span>
    <span class="n">FFO</span><span class="o">:=</span> <span class="n">GVL_PMPS</span><span class="o">.</span><span class="n">g_FastFaultOutput1</span><span class="p">);</span>

<span class="n">END_PROGRAM</span>
</pre></div>
</div>
<dl class="simple">
<dt>Related:</dt><dd><ul class="simple">
<li><p><a class="reference internal" href="#gvl-pmps">GVL_PMPS</a></p></li>
<li><p><a class="reference internal" href="#p-stripeprotections">P_StripeProtections</a></p></li>
</ul>
</dd>
</dl>
</section>
<section id="prg-states">
<h2>PRG_States<a class="headerlink" href="#prg-states" title="Link to this heading"></a></h2>
<div class="highlight-default notranslate"><div class="highlight"><pre><span></span><span class="n">PROGRAM</span> <span class="n">PRG_States</span>
<span class="n">VAR</span>
    <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;pytmc&#39;</span> <span class="o">:=</span> <span class="s1">&#39;</span>
     <span class="n">pv</span><span class="p">:</span> <span class="n">MR1K4</span><span class="p">:</span><span class="n">SOMS</span><span class="p">:</span><span class="n">COATING</span><span class="p">:</span><span class="n">STATE</span><span class="p">;</span>
     <span class="n">io</span><span class="p">:</span> <span class="n">io</span><span class="p">;</span>
    <span class="s1">&#39;}</span>
    <span class="n">fbMR1K4_Coating_States</span><span class="p">:</span> <span class="n">FB_Offset_Coating_States</span> <span class="o">:=</span> <span class="p">(</span><span class="n">bBPOkAutoReset</span><span class="o">:=</span> <span class="n">TRUE</span><span class="p">);</span>

    <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;pytmc&#39;</span> <span class="o">:=</span> <span class="s1">&#39;</span>
     <span class="n">pv</span><span class="p">:</span> <span class="n">MR2K4</span><span class="p">:</span><span class="n">KBO</span><span class="p">:</span><span class="n">COATING</span><span class="p">:</span><span class="n">STATE</span><span class="p">;</span>
     <span class="n">io</span><span class="p">:</span> <span class="n">io</span><span class="p">;</span>
    <span class="s1">&#39;}</span>
    <span class="n">fbMR2K4_Coating_States</span><span class="p">:</span> <span class="n">FB_KBO_Coating_States</span> <span class="o">:=</span> <span class="p">(</span><span class="n">bBPOkAutoReset</span><span class="o">:=</span> <span class="n">TRUE</span><span class="p">);</span>

    <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;pytmc&#39;</span> <span class="o">:=</span> <span class="s1">&#39;</span>
     <span class="n">pv</span><span class="p">:</span> <span class="n">MR3K4</span><span class="p">:</span><span class="n">KBO</span><span class="p">:</span><span class="n">COATING</span><span class="p">:</span><span class="n">STATE</span><span class="p">;</span>
     <span class="n">io</span><span class="p">:</span> <span class="n">io</span><span class="p">;</span>
    <span class="s1">&#39;}</span>
    <span class="n">fbMR3K4_Coating_States</span><span class="p">:</span> <span class="n">FB_KBO_Coating_States</span> <span class="o">:=</span> <span class="p">(</span><span class="n">bBPOkAutoReset</span><span class="o">:=</span> <span class="n">TRUE</span><span class="p">);</span>
<span class="n">END_VAR</span>
<span class="o">//</span><span class="n">MR1K4</span> <span class="n">Coating</span> <span class="n">States</span> <span class="k">with</span> <span class="n">PMPS</span>
<span class="n">fbMR1K4_Coating_States</span><span class="o">.</span><span class="n">stCoating1</span><span class="o">.</span><span class="n">stPMPS</span><span class="o">.</span><span class="n">sPmpsState</span> <span class="o">:=</span> <span class="s1">&#39;MR1K4:SOMS-SILICON&#39;</span><span class="p">;</span>
<span class="n">fbMR1K4_Coating_States</span><span class="o">.</span><span class="n">stCoating1</span><span class="o">.</span><span class="n">nEncoderCount</span> <span class="o">:=</span> <span class="mi">22000532</span><span class="p">;</span>

<span class="n">fbMR1K4_Coating_States</span><span class="o">.</span><span class="n">stCoating2</span><span class="o">.</span><span class="n">stPMPS</span><span class="o">.</span><span class="n">sPmpsState</span> <span class="o">:=</span> <span class="s1">&#39;MR1K4:SOMS-B4C&#39;</span><span class="p">;</span>
<span class="n">fbMR1K4_Coating_States</span><span class="o">.</span><span class="n">stCoating2</span><span class="o">.</span><span class="n">nEncoderCount</span> <span class="o">:=</span> <span class="mi">5000141</span><span class="p">;</span>

<span class="n">fbMR2K4_Coating_States</span><span class="o">.</span><span class="n">stCoating1</span><span class="o">.</span><span class="n">stPMPS</span><span class="o">.</span><span class="n">sPmpsState</span> <span class="o">:=</span> <span class="s1">&#39;MR2K4:KBO-SILICON&#39;</span><span class="p">;</span>
<span class="n">fbMR2K4_Coating_States</span><span class="o">.</span><span class="n">stCoating1</span><span class="o">.</span><span class="n">nEncoderCount</span> <span class="o">:=</span> <span class="mi">8701960</span><span class="p">;</span>

<span class="n">fbMR2K4_Coating_States</span><span class="o">.</span><span class="n">stCoating2</span><span class="o">.</span><span class="n">stPMPS</span><span class="o">.</span><span class="n">sPmpsState</span> <span class="o">:=</span> <span class="s1">&#39;MR2K4:KBO-B4C&#39;</span><span class="p">;</span>
<span class="n">fbMR2K4_Coating_States</span><span class="o">.</span><span class="n">stCoating2</span><span class="o">.</span><span class="n">nEncoderCount</span> <span class="o">:=</span> <span class="mi">6636177</span><span class="p">;</span>

<span class="n">fbMR3K4_Coating_States</span><span class="o">.</span><span class="n">stCoating1</span><span class="o">.</span><span class="n">stPMPS</span><span class="o">.</span><span class="n">sPmpsState</span> <span class="o">:=</span> <span class="s1">&#39;MR3K4:KBO-SILICON&#39;</span><span class="p">;</span>
<span class="n">fbMR3K4_Coating_States</span><span class="o">.</span><span class="n">stCoating1</span><span class="o">.</span><span class="n">nEncoderCount</span> <span class="o">:=</span> <span class="mi">4719890</span><span class="p">;</span>

<span class="n">fbMR3K4_Coating_States</span><span class="o">.</span><span class="n">stCoating2</span><span class="o">.</span><span class="n">stPMPS</span><span class="o">.</span><span class="n">sPmpsState</span> <span class="o">:=</span> <span class="s1">&#39;MR3K4:KBO-B4C&#39;</span><span class="p">;</span>
<span class="n">fbMR3K4_Coating_States</span><span class="o">.</span><span class="n">stCoating2</span><span class="o">.</span><span class="n">nEncoderCount</span> <span class="o">:=</span> <span class="mi">8220029</span><span class="p">;</span>

<span class="n">fbMR1K4_Coating_States</span><span class="p">(</span>
    <span class="n">bEnable</span> <span class="o">:=</span> <span class="n">TRUE</span><span class="p">,</span>
    <span class="n">stMotionStage</span><span class="o">:=</span><span class="n">Main</span><span class="o">.</span><span class="n">M1</span><span class="p">,</span>
    <span class="n">sCoating1Name</span><span class="o">:=</span><span class="s1">&#39;Si&#39;</span><span class="p">,</span>
    <span class="n">sCoating2Name</span><span class="o">:=</span><span class="s1">&#39;B4C&#39;</span><span class="p">,</span>
    <span class="n">fbArbiter</span><span class="o">:=</span><span class="n">GVL_PMPS</span><span class="o">.</span><span class="n">g_fbArbiter1</span><span class="p">,</span>
    <span class="n">fbFFHWO</span><span class="o">:=</span><span class="n">GVL_PMPS</span><span class="o">.</span><span class="n">g_FastFaultOutput1</span><span class="p">,</span>
    <span class="n">sPmpsDeviceName</span><span class="o">:=</span><span class="s1">&#39;MR1K4:SOMS&#39;</span><span class="p">,</span>
    <span class="n">sTransitionKey</span><span class="o">:=</span> <span class="s1">&#39;MR1K4:SOMS-TRANSITION&#39;</span><span class="p">);</span>

<span class="o">//</span> <span class="n">MR2K4</span> <span class="n">Coating</span> <span class="n">States</span> <span class="k">with</span> <span class="n">PMPS</span>
<span class="n">fbMR2K4_Coating_States</span><span class="p">(</span>
    <span class="n">bEnable</span> <span class="o">:=</span> <span class="n">TRUE</span><span class="p">,</span>
    <span class="n">stMotionStage</span><span class="o">:=</span><span class="n">Main</span><span class="o">.</span><span class="n">M8</span><span class="p">,</span>
    <span class="n">sCoating1Name</span><span class="o">:=</span><span class="s1">&#39;Si&#39;</span><span class="p">,</span>
    <span class="n">sCoating2Name</span><span class="o">:=</span><span class="s1">&#39;B4C&#39;</span><span class="p">,</span>
    <span class="n">fbArbiter</span><span class="o">:=</span><span class="n">GVL_PMPS</span><span class="o">.</span><span class="n">g_fbArbiter2</span><span class="p">,</span>
    <span class="n">fbFFHWO</span><span class="o">:=</span><span class="n">GVL_PMPS</span><span class="o">.</span><span class="n">g_FastFaultOutput2</span><span class="p">,</span>
    <span class="n">sPmpsDeviceName</span><span class="o">:=</span><span class="s1">&#39;MR2K4:KBO&#39;</span><span class="p">,</span>
    <span class="n">sTransitionKey</span><span class="o">:=</span> <span class="s1">&#39;MR2K4:KBO-TRANSITION&#39;</span>
<span class="p">);</span>

<span class="o">//</span> <span class="n">MR3K4</span> <span class="n">Coating</span> <span class="n">States</span> <span class="k">with</span> <span class="n">PMPS</span>
<span class="n">fbMR3K4_Coating_States</span><span class="p">(</span>
    <span class="n">bEnable</span> <span class="o">:=</span> <span class="n">TRUE</span><span class="p">,</span>
    <span class="n">stMotionStage</span><span class="o">:=</span><span class="n">Main</span><span class="o">.</span><span class="n">M12</span><span class="p">,</span>
    <span class="n">bVerticalCoating</span><span class="o">:=</span><span class="n">FALSE</span><span class="p">,</span>
    <span class="n">sCoating1Name</span><span class="o">:=</span><span class="s1">&#39;Si&#39;</span><span class="p">,</span>
    <span class="n">sCoating2Name</span><span class="o">:=</span><span class="s1">&#39;B4C&#39;</span><span class="p">,</span>
    <span class="n">fbArbiter</span><span class="o">:=</span><span class="n">GVL_PMPS</span><span class="o">.</span><span class="n">g_fbArbiter2</span><span class="p">,</span>
    <span class="n">fbFFHWO</span><span class="o">:=</span><span class="n">GVL_PMPS</span><span class="o">.</span><span class="n">g_FastFaultOutput2</span><span class="p">,</span>
    <span class="n">sPmpsDeviceName</span><span class="o">:=</span><span class="s1">&#39;MR3K4:KBO&#39;</span><span class="p">,</span>
    <span class="n">sTransitionKey</span><span class="o">:=</span> <span class="s1">&#39;MR3K4:KBO-TRANSITION&#39;</span>
<span class="p">);</span>

<span class="n">END_PROGRAM</span>
</pre></div>
</div>
<dl class="simple">
<dt>Related:</dt><dd><ul class="simple">
<li><p><a class="reference internal" href="#fb-kbo-coating-states">FB_KBO_Coating_States</a></p></li>
<li><p><a class="reference internal" href="#fb-offset-coating-states">FB_Offset_Coating_States</a></p></li>
<li><p><a class="reference internal" href="#gvl-pmps">GVL_PMPS</a></p></li>
<li><p><a class="reference internal" href="#main">Main</a></p></li>
</ul>
</dd>
</dl>
</section>
</section>


           </div>
          </div>
          <footer><div class="rst-footer-buttons" role="navigation" aria-label="Footer">
        <a href="lcls-plc-tmo-optics_tmo_optics_epics.html" class="btn btn-neutral float-left" title="Data Types" accesskey="p" rel="prev"><span class="fa fa-arrow-circle-left" aria-hidden="true"></span> Previous</a>
    </div>

  <hr/>

  <div role="contentinfo">
    <p>&#169; Copyright 2024, SLAC National Accelerator Laboratory.</p>
  </div>

  Built with <a href="https://www.sphinx-doc.org/">Sphinx</a> using a
    <a href="https://github.com/readthedocs/sphinx_rtd_theme">theme</a>
    provided by <a href="https://readthedocs.org">Read the Docs</a>.
   

</footer>
        </div>
      </div>
    </section>
  </div>
  <script>
      jQuery(function () {
          SphinxRtdTheme.Navigation.enable(true);
      });
  </script> 

</body>
</html>